time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
0.0,28.125,-42.1875,9.375,0.0,-0.12304700165987015,14.888687133789062,-25.71682357788086,10.70508861541748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0006249999860301614,25.78125,-42.1875,11.71875,0.0,-0.12304700165987015,19.072284698486328,-25.101587295532227,5.906256198883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0012499999720603228,28.125,-32.8125,2.34375,0.0,-0.12304700165987015,22.025413513183594,-23.501977920532227,1.2304699420928955,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0018749999580904841,30.46875,-25.78125,-9.375,0.0,-0.12304700165987015,24.363306045532227,-21.16408348083496,-3.4453160762786865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0024999999441206455,32.8125,-16.40625,-18.75,0.0,-0.12304700165987015,25.59377670288086,-17.595720291137695,-8.244149208068848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0031250000465661287,37.5,-14.0625,-28.125,0.0,-0.12304700165987015,25.59377670288086,-12.550793647766113,-13.28907585144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0037499999161809683,39.84375,-14.0625,-28.125,0.0,-0.12304700165987015,25.224634170532227,-7.505867004394531,-17.841815948486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0043750000186264515,32.8125,-9.375,-28.125,-2.34375,-0.12304700165987015,23.994165420532227,-2.9531280994415283,-21.28713035583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.004999999888241291,23.4375,4.6875,-32.8125,0.0,-0.12304700165987015,21.779319763183594,1.8457050323486328,-23.871118545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.005625000223517418,14.0625,14.0625,-32.8125,0.0,-0.12304700165987015,18.703144073486328,6.521491050720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0062500000931322575,9.375,21.09375,-35.15625,-2.34375,-0.12304700165987015,14.027358055114746,11.566417694091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.006874999962747097,9.375,28.125,-39.84375,-2.34375,-0.12304700165987015,8.859383583068848,16.488298416137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.007499999832361937,9.375,25.78125,-37.5,-2.34375,-0.12304700165987015,4.183598041534424,20.30275535583496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.008124999701976776,-2.34375,28.125,-28.125,0.0,-0.12304700165987015,-0.4921880066394806,23.009788513183594,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.008750000037252903,-14.0625,30.46875,-21.09375,0.0,0.0,-5.04492712020874,24.978540420532227,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.00937500037252903,-23.4375,32.8125,-14.0625,0.0,0.0,-9.96680736541748,25.71682357788086,-16.119157791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.009999999776482582,-30.46875,39.84375,-11.71875,0.0,0.0,-15.011734008789062,25.59377670288086,-10.828136444091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.010625000111758709,-28.125,39.84375,-14.0625,0.0,0.0,-19.195331573486328,24.978540420532227,-6.029303073883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.011250000447034836,-30.46875,32.8125,-7.03125,0.0,0.0,-22.271507263183594,23.378929138183594,-1.3535170555114746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.011874999850988388,-32.8125,23.4375,7.03125,0.0,0.0,-24.486352920532227,21.04103660583496,3.3222689628601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.012500000186264515,-35.15625,14.0625,16.40625,0.0,0.0,-25.71682357788086,17.472673416137695,7.9980549812316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.013124999590218067,-39.84375,11.71875,25.78125,0.0,0.0,-25.83987045288086,12.550793647766113,13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.013749999925494194,-42.1875,11.71875,25.78125,0.0,0.0,-25.34768295288086,7.505867004394531,17.718767166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.014375000260770321,-35.15625,7.03125,23.4375,0.0,0.0,-24.117212295532227,2.830080986022949,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.014999999664723873,-25.78125,-7.03125,30.46875,0.0,0.0,-21.902366638183594,-1.8457050323486328,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.015625,-16.40625,-16.40625,30.46875,0.0,0.0,-18.826190948486328,-6.644537925720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.016249999403953552,-11.71875,-25.78125,32.8125,0.0,0.0,-14.150404930114746,-11.689464569091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.016875000670552254,-11.71875,-30.46875,37.5,0.0,0.0,-8.982431411743164,-16.611345291137695,25.34768295288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.017500000074505806,-11.71875,-28.125,35.15625,0.0,0.0,-4.306644916534424,-20.30275535583496,24.486352920532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.018124999478459358,0.0,-30.46875,25.78125,0.0,0.0,0.36914101243019104,-23.132835388183594,22.640647888183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.01875000074505806,14.0625,-35.15625,18.75,-2.34375,-0.12304700165987015,5.04492712020874,-25.101587295532227,19.93361473083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.019375000149011612,21.09375,-35.15625,11.71875,0.0,-0.12304700165987015,9.843759536743164,-25.83987045288086,15.873063087463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.019999999552965164,28.125,-42.1875,9.375,0.0,-0.12304700165987015,14.888687133789062,-25.71682357788086,10.70508861541748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.020625000819563866,25.78125,-42.1875,11.71875,0.0,-0.12304700165987015,19.072284698486328,-25.101587295532227,5.906256198883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.021250000223517418,28.125,-35.15625,2.34375,0.0,-0.12304700165987015,22.148460388183594,-23.625024795532227,1.2304699420928955,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.02187499962747097,32.8125,-25.78125,-9.375,0.0,-0.12304700165987015,24.363306045532227,-21.16408348083496,-3.4453160762786865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.02250000089406967,32.8125,-16.40625,-18.75,-2.34375,-0.12304700165987015,25.59377670288086,-17.595720291137695,-8.244149208068848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.023125000298023224,37.5,-14.0625,-28.125,0.0,-0.12304700165987015,25.59377670288086,-12.67384147644043,-13.28907585144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.023749999701976776,39.84375,-14.0625,-28.125,0.0,-0.12304700165987015,25.224634170532227,-7.628913879394531,-17.841815948486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.02437499910593033,32.8125,-9.375,-28.125,0.0,-0.12304700165987015,23.994165420532227,-2.9531280994415283,-21.28713035583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.02500000037252903,23.4375,4.6875,-32.8125,0.0,-0.12304700165987015,21.779319763183594,1.8457050323486328,-23.871118545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.025624999776482582,16.40625,14.0625,-32.8125,-2.34375,-0.12304700165987015,18.703144073486328,6.521491050720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.026249999180436134,9.375,21.09375,-35.15625,0.0,-0.12304700165987015,14.027358055114746,11.566417694091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.026875000447034836,9.375,28.125,-42.1875,0.0,-0.12304700165987015,8.859383583068848,16.488298416137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.027499999850988388,9.375,25.78125,-37.5,-2.34375,-0.12304700165987015,4.183598041534424,20.17970848083496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.02812499925494194,-2.34375,28.125,-28.125,-2.34375,-0.12304700165987015,-0.4921880066394806,23.009788513183594,-22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.028750000521540642,-14.0625,32.8125,-21.09375,-2.34375,0.0,-5.04492712020874,24.978540420532227,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.029374999925494194,-23.4375,35.15625,-14.0625,0.0,0.0,-9.96680736541748,25.71682357788086,-16.119157791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.029999999329447746,-30.46875,39.84375,-14.0625,0.0,0.0,-15.011734008789062,25.59377670288086,-10.951183319091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.030625000596046448,-28.125,39.84375,-14.0625,0.0,0.0,-19.072284698486328,24.978540420532227,-6.029303073883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03125,-30.46875,32.8125,-7.03125,0.0,0.0,-22.148460388183594,23.501977920532227,-1.4765640497207642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03187499940395355,-32.8125,23.4375,7.03125,0.0,0.0,-24.486352920532227,21.04103660583496,3.1992220878601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.032499998807907104,-35.15625,14.0625,16.40625,0.0,0.0,-25.59377670288086,17.472673416137695,7.9980549812316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03312499821186066,-39.84375,9.375,25.78125,0.0,0.0,-25.71682357788086,12.550793647766113,13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03375000134110451,-42.1875,11.71875,25.78125,0.0,0.0,-25.34768295288086,7.505867004394531,17.595720291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03437500074505806,-35.15625,7.03125,25.78125,0.0,0.0,-24.117212295532227,2.830080986022949,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03500000014901161,-25.78125,-7.03125,30.46875,-2.34375,0.0,-22.025413513183594,-1.8457050323486328,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.035624999552965164,-16.40625,-16.40625,30.46875,0.0,0.0,-18.826190948486328,-6.644537925720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.036249998956918716,-11.71875,-25.78125,32.8125,0.0,0.0,-14.150404930114746,-11.689464569091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03687499836087227,-11.71875,-30.46875,37.5,0.0,0.0,-8.982431411743164,-16.611345291137695,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03750000149011612,-11.71875,-28.125,35.15625,0.0,0.0,-4.306644916534424,-20.30275535583496,24.486352920532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03812500089406967,0.0,-30.46875,25.78125,0.0,0.0,0.2460940033197403,-23.132835388183594,22.640647888183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.038750000298023224,14.0625,-35.15625,18.75,0.0,-0.12304700165987015,4.921879768371582,-25.101587295532227,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.039374999701976776,21.09375,-35.15625,11.71875,0.0,-0.12304700165987015,9.720712661743164,-25.83987045288086,15.873063087463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.03999999910593033,28.125,-42.1875,9.375,0.0,-0.12304700165987015,14.888687133789062,-25.71682357788086,10.70508861541748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04062499850988388,28.125,-42.1875,11.71875,0.0,-0.12304700165987015,19.072284698486328,-25.101587295532227,5.906256198883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04125000163912773,28.125,-35.15625,2.34375,0.0,-0.12304700165987015,22.148460388183594,-23.625024795532227,1.2304699420928955,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.041875001043081284,30.46875,-25.78125,-9.375,0.0,-0.12304700165987015,24.363306045532227,-21.16408348083496,-3.4453160762786865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.042500000447034836,32.8125,-16.40625,-18.75,0.0,-0.12304700165987015,25.59377670288086,-17.595720291137695,-8.244149208068848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04312499985098839,37.5,-14.0625,-28.125,0.0,-0.12304700165987015,25.71682357788086,-12.67384147644043,-13.28907585144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04374999925494194,39.84375,-14.0625,-28.125,0.0,-0.12304700165987015,25.224634170532227,-7.628913879394531,-17.841815948486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04437499865889549,32.8125,-9.375,-28.125,0.0,-0.12304700165987015,23.994165420532227,-2.9531280994415283,-21.28713035583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04500000178813934,23.4375,4.6875,-32.8125,0.0,-0.12304700165987015,21.902366638183594,1.7226580381393433,-23.871118545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.045625001192092896,16.40625,14.0625,-32.8125,0.0,-0.12304700165987015,18.703144073486328,6.398444175720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04625000059604645,9.375,21.09375,-35.15625,0.0,-0.12304700165987015,14.150404930114746,11.443370819091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.046875,11.71875,25.78125,-42.1875,-2.34375,-0.12304700165987015,8.859383583068848,16.365251541137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04749999940395355,9.375,25.78125,-37.5,0.0,-0.12304700165987015,4.183598041534424,20.17970848083496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.048124998807907104,-2.34375,25.78125,-28.125,0.0,-0.12304700165987015,-0.36914101243019104,23.009788513183594,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04874999821186066,-14.0625,30.46875,-21.09375,0.0,0.0,-5.04492712020874,24.978540420532227,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.04937500134110451,-23.4375,32.8125,-14.0625,0.0,0.0,-9.843759536743164,25.71682357788086,-16.119157791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05000000074505806,-30.46875,39.84375,-11.71875,0.0,0.0,-14.888687133789062,25.59377670288086,-10.951183319091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05062500014901161,-28.125,39.84375,-14.0625,0.0,0.0,-19.072284698486328,24.978540420532227,-6.152349948883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.051249999552965164,-28.125,30.46875,-7.03125,0.0,0.0,-22.148460388183594,23.501977920532227,-1.4765640497207642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.051874998956918716,-32.8125,23.4375,7.03125,0.0,0.0,-24.486352920532227,21.04103660583496,3.1992220878601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05249999836087227,-35.15625,14.0625,16.40625,0.0,0.0,-25.59377670288086,17.472673416137695,7.8750081062316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05312500149011612,-37.5,9.375,25.78125,0.0,0.0,-25.71682357788086,12.550793647766113,13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05375000089406967,-42.1875,11.71875,25.78125,0.0,0.0,-25.34768295288086,7.505867004394531,17.595720291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.054375000298023224,-35.15625,7.03125,25.78125,0.0,0.0,-24.117212295532227,2.830080986022949,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.054999999701976776,-25.78125,-7.03125,30.46875,0.0,0.0,-21.902366638183594,-1.8457050323486328,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05562499910593033,-16.40625,-16.40625,30.46875,0.0,0.0,-18.826190948486328,-6.644537925720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05624999850988388,-11.71875,-23.4375,32.8125,0.0,0.0,-14.150404930114746,-11.689464569091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05687500163912773,-11.71875,-30.46875,37.5,0.0,0.0,-8.982431411743164,-16.488298416137695,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.057500001043081284,-11.71875,-28.125,35.15625,0.0,0.0,-4.306644916534424,-20.30275535583496,24.486352920532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.058125000447034836,0.0,-30.46875,25.78125,0.0,0.0,0.2460940033197403,-23.132835388183594,22.640647888183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05874999985098839,11.71875,-35.15625,18.75,0.0,-0.12304700165987015,4.921879768371582,-25.101587295532227,19.93361473083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05937499925494194,21.09375,-35.15625,11.71875,-2.34375,-0.12304700165987015,9.720712661743164,-25.83987045288086,15.996109962463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.05999999865889549,28.125,-42.1875,9.375,0.0,-0.12304700165987015,14.765640258789062,-25.71682357788086,10.70508861541748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06062500178813934,28.125,-42.1875,11.71875,-2.34375,-0.12304700165987015,19.072284698486328,-25.101587295532227,5.906256198883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.061250001192092896,28.125,-32.8125,2.34375,0.0,-0.12304700165987015,22.148460388183594,-23.625024795532227,1.2304699420928955,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06187500059604645,30.46875,-25.78125,-9.375,-2.34375,-0.12304700165987015,24.363306045532227,-21.16408348083496,-3.4453160762786865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0625,32.8125,-16.40625,-18.75,-2.34375,-0.12304700165987015,25.59377670288086,-17.595720291137695,-8.121102333068848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06312499940395355,37.5,-14.0625,-25.78125,0.0,-0.12304700165987015,25.71682357788086,-12.67384147644043,-13.16602897644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0637499988079071,39.84375,-14.0625,-28.125,0.0,-0.12304700165987015,25.224634170532227,-7.628913879394531,-17.841815948486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06437499821186066,32.8125,-9.375,-28.125,-2.34375,-0.12304700165987015,23.994165420532227,-2.9531280994415283,-21.28713035583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06499999761581421,23.4375,4.6875,-32.8125,0.0,-0.12304700165987015,21.779319763183594,1.7226580381393433,-23.871118545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06562499701976776,16.40625,14.0625,-32.8125,-2.34375,-0.12304700165987015,18.703144073486328,6.521491050720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06624999642372131,9.375,21.09375,-35.15625,0.0,-0.12304700165987015,14.150404930114746,11.566417694091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06687500327825546,9.375,28.125,-42.1875,-2.34375,-0.12304700165987015,8.982431411743164,16.365251541137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06750000268220901,9.375,25.78125,-37.5,0.0,-0.12304700165987015,4.306644916534424,20.17970848083496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06812500208616257,-2.34375,28.125,-28.125,0.0,-0.12304700165987015,-0.36914101243019104,23.009788513183594,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06875000149011612,-14.0625,32.8125,-21.09375,0.0,-0.12304700165987015,-5.04492712020874,24.978540420532227,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.06937500089406967,-23.4375,32.8125,-14.0625,0.0,0.0,-9.843759536743164,25.71682357788086,-16.119157791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07000000029802322,-30.46875,39.84375,-11.71875,0.0,0.0,-14.888687133789062,25.59377670288086,-10.951183319091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07062499970197678,-28.125,39.84375,-14.0625,0.0,0.0,-19.072284698486328,24.978540420532227,-6.029303073883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07124999910593033,-28.125,30.46875,-4.6875,0.0,0.0,-22.148460388183594,23.378929138183594,-1.4765640497207642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07187499850988388,-32.8125,23.4375,7.03125,0.0,0.0,-24.486352920532227,21.04103660583496,3.1992220878601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07249999791383743,-35.15625,14.0625,16.40625,0.0,0.0,-25.59377670288086,17.472673416137695,7.9980549812316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07312499731779099,-39.84375,11.71875,25.78125,0.0,0.0,-25.71682357788086,12.550793647766113,13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07374999672174454,-42.1875,11.71875,25.78125,0.0,0.0,-25.34768295288086,7.505867004394531,17.595720291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07437500357627869,-35.15625,7.03125,25.78125,0.0,0.0,-24.117212295532227,2.9531280994415283,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07500000298023224,-25.78125,-7.03125,30.46875,0.0,0.0,-21.902366638183594,-1.8457050323486328,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07562500238418579,-16.40625,-16.40625,30.46875,0.0,0.0,-18.826190948486328,-6.521491050720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07625000178813934,-11.71875,-23.4375,32.8125,0.0,0.0,-14.273451805114746,-11.566417694091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0768750011920929,-11.71875,-30.46875,37.5,0.0,0.0,-8.982431411743164,-16.488298416137695,25.34768295288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07750000059604645,-11.71875,-28.125,35.15625,0.0,0.0,-4.306644916534424,-20.30275535583496,24.486352920532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.078125,0.0,-30.46875,25.78125,0.0,0.0,0.2460940033197403,-23.132835388183594,22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07874999940395355,11.71875,-35.15625,18.75,-2.34375,-0.12304700165987015,4.921879768371582,-25.101587295532227,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0793749988079071,21.09375,-35.15625,11.71875,-2.34375,-0.12304700165987015,9.720712661743164,-25.83987045288086,15.996109962463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.07999999821186066,28.125,-42.1875,9.375,-2.34375,-0.12304700165987015,14.765640258789062,-25.83987045288086,10.828136444091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08062499761581421,28.125,-42.1875,11.71875,0.0,-0.12304700165987015,18.949237823486328,-25.101587295532227,5.906256198883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08124999701976776,28.125,-35.15625,2.34375,0.0,-0.12304700165987015,22.025413513183594,-23.625024795532227,1.3535170555114746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08187499642372131,30.46875,-25.78125,-9.375,0.0,-0.12304700165987015,24.363306045532227,-21.16408348083496,-3.4453160762786865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08250000327825546,32.8125,-16.40625,-18.75,0.0,-0.12304700165987015,25.59377670288086,-17.718767166137695,-8.121102333068848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08312500268220901,37.5,-11.71875,-28.125,0.0,-0.12304700165987015,25.71682357788086,-12.67384147644043,-13.16602897644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08375000208616257,39.84375,-14.0625,-28.125,0.0,-0.12304700165987015,25.224634170532227,-7.7519612312316895,-17.841815948486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08437500149011612,32.8125,-9.375,-28.125,0.0,-0.12304700165987015,24.117212295532227,-3.0761749744415283,-21.28713035583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08500000089406967,23.4375,4.6875,-32.8125,0.0,-0.12304700165987015,21.902366638183594,1.7226580381393433,-23.871118545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08562500029802322,14.0625,14.0625,-32.8125,0.0,-0.12304700165987015,18.826190948486328,6.398444175720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08624999970197678,9.375,21.09375,-35.15625,0.0,-0.12304700165987015,14.150404930114746,11.443370819091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08687499910593033,11.71875,25.78125,-42.1875,0.0,-0.12304700165987015,8.982431411743164,16.365251541137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08749999850988388,9.375,25.78125,-37.5,0.0,-0.12304700165987015,4.306644916534424,20.17970848083496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08812499791383743,-2.34375,28.125,-28.125,0.0,-0.12304700165987015,-0.36914101243019104,23.009788513183594,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08874999731779099,-14.0625,30.46875,-21.09375,0.0,0.0,-5.04492712020874,24.978540420532227,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.08937499672174454,-23.4375,32.8125,-14.0625,-2.34375,0.0,-9.843759536743164,25.71682357788086,-16.119157791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09000000357627869,-30.46875,39.84375,-14.0625,-2.34375,0.0,-14.888687133789062,25.71682357788086,-10.951183319091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09062500298023224,-28.125,39.84375,-14.0625,0.0,0.0,-19.072284698486328,24.978540420532227,-6.152349948883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09125000238418579,-28.125,30.46875,-7.03125,-2.34375,0.0,-22.148460388183594,23.501977920532227,-1.4765640497207642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09187500178813934,-32.8125,23.4375,7.03125,-2.34375,0.0,-24.486352920532227,21.04103660583496,3.1992220878601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0925000011920929,-32.8125,14.0625,16.40625,-2.34375,0.0,-25.59377670288086,17.595720291137695,7.8750081062316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09312500059604645,-39.84375,9.375,25.78125,-2.34375,0.0,-25.71682357788086,12.550793647766113,13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09375,-42.1875,11.71875,25.78125,-2.34375,0.0,-25.34768295288086,7.505867004394531,17.595720291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09437499940395355,-35.15625,7.03125,25.78125,0.0,0.0,-24.117212295532227,2.9531280994415283,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.0949999988079071,-25.78125,-7.03125,28.125,0.0,0.0,-21.902366638183594,-1.8457050323486328,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09562499821186066,-16.40625,-16.40625,30.46875,-2.34375,0.0,-18.826190948486328,-6.521491050720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09624999761581421,-11.71875,-23.4375,32.8125,-2.34375,0.0,-14.273451805114746,-11.566417694091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09687499701976776,-11.71875,-30.46875,37.5,-2.34375,0.0,-9.105478286743164,-16.488298416137695,25.34768295288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09749999642372131,-11.71875,-28.125,35.15625,0.0,0.0,-4.429691791534424,-20.30275535583496,24.486352920532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09812500327825546,0.0,-30.46875,25.78125,0.0,0.0,0.2460940033197403,-23.132835388183594,22.640647888183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09875000268220901,14.0625,-32.8125,16.40625,-2.34375,-0.12304700165987015,4.921879768371582,-25.101587295532227,19.93361473083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.09937500208616257,21.09375,-35.15625,11.71875,-2.34375,-0.12304700165987015,9.720712661743164,-25.83987045288086,15.996109962463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10000000149011612,28.125,-42.1875,9.375,0.0,-0.12304700165987015,14.765640258789062,-25.83987045288086,10.828136444091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10062500089406967,25.78125,-42.1875,11.71875,0.0,-0.12304700165987015,18.949237823486328,-25.101587295532227,5.906256198883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10125000029802322,28.125,-32.8125,2.34375,-2.34375,-0.12304700165987015,22.148460388183594,-23.625024795532227,1.3535170555114746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10187499970197678,30.46875,-25.78125,-9.375,-2.34375,-0.12304700165987015,24.363306045532227,-21.28713035583496,-3.3222689628601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10249999910593033,32.8125,-16.40625,-18.75,0.0,-0.12304700165987015,25.59377670288086,-17.718767166137695,-7.9980549812316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10312499850988388,37.5,-14.0625,-28.125,0.0,-0.12304700165987015,25.71682357788086,-12.79688835144043,-13.16602897644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10374999791383743,39.84375,-14.0625,-28.125,0.0,-0.12304700165987015,25.224634170532227,-7.7519612312316895,-17.718767166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10437499731779099,32.8125,-9.375,-28.125,-2.34375,-0.12304700165987015,24.117212295532227,-3.0761749744415283,-21.16408348083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10499999672174454,23.4375,4.6875,-32.8125,-2.34375,-0.12304700165987015,21.902366638183594,1.7226580381393433,-23.871118545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10562500357627869,14.0625,14.0625,-32.8125,-2.34375,-0.12304700165987015,18.826190948486328,6.398444175720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10625000298023224,9.375,21.09375,-35.15625,-2.34375,-0.12304700165987015,14.150404930114746,11.443370819091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10687500238418579,9.375,25.78125,-39.84375,0.0,-0.12304700165987015,8.982431411743164,16.365251541137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10750000178813934,9.375,23.4375,-37.5,0.0,-0.12304700165987015,4.306644916534424,20.17970848083496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1081250011920929,-2.34375,25.78125,-28.125,-2.34375,-0.12304700165987015,-0.36914101243019104,23.009788513183594,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10875000059604645,-14.0625,30.46875,-21.09375,-2.34375,0.0,-4.921879768371582,24.978540420532227,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.109375,-23.4375,32.8125,-14.0625,-2.34375,0.0,-9.720712661743164,25.71682357788086,-16.242204666137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.10999999940395355,-30.46875,39.84375,-11.71875,0.0,0.0,-14.765640258789062,25.59377670288086,-10.951183319091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1106249988079071,-28.125,39.84375,-14.0625,0.0,0.0,-19.072284698486328,24.978540420532227,-6.152349948883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11124999821186066,-30.46875,30.46875,-7.03125,-2.34375,0.0,-22.148460388183594,23.501977920532227,-1.4765640497207642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11187499761581421,-32.8125,23.4375,7.03125,0.0,0.0,-24.486352920532227,21.04103660583496,3.1992220878601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11249999701976776,-32.8125,14.0625,16.40625,0.0,0.0,-25.59377670288086,17.595720291137695,7.8750081062316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11312499642372131,-39.84375,11.71875,23.4375,-2.34375,0.0,-25.71682357788086,12.67384147644043,12.91993522644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11375000327825546,-42.1875,11.71875,25.78125,-2.34375,0.0,-25.34768295288086,7.628913879394531,17.595720291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11437500268220901,-35.15625,7.03125,23.4375,0.0,0.0,-24.117212295532227,2.9531280994415283,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11500000208616257,-25.78125,-7.03125,28.125,0.0,0.0,-22.025413513183594,-1.7226580381393433,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11562500149011612,-16.40625,-16.40625,30.46875,0.0,0.0,-18.826190948486328,-6.521491050720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11625000089406967,-11.71875,-23.4375,32.8125,-2.34375,0.0,-14.273451805114746,-11.566417694091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11687500029802322,-11.71875,-28.125,37.5,0.0,0.0,-9.105478286743164,-16.488298416137695,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11749999970197678,-11.71875,-28.125,35.15625,0.0,0.0,-4.429691791534424,-20.30275535583496,24.486352920532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11812499910593033,0.0,-30.46875,25.78125,0.0,0.0,0.2460940033197403,-23.132835388183594,22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11874999850988388,11.71875,-32.8125,18.75,0.0,-0.12304700165987015,4.921879768371582,-25.101587295532227,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11937499791383743,21.09375,-35.15625,11.71875,-2.34375,-0.12304700165987015,9.720712661743164,-25.96291732788086,15.996109962463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.11999999731779099,28.125,-42.1875,9.375,-2.34375,-0.12304700165987015,14.765640258789062,-25.83987045288086,10.828136444091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12062499672174454,25.78125,-42.1875,11.71875,-2.34375,-0.12304700165987015,18.949237823486328,-25.101587295532227,6.029303073883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12125000357627869,28.125,-35.15625,2.34375,-2.34375,-0.12304700165987015,22.148460388183594,-23.625024795532227,1.3535170555114746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12187500298023224,30.46875,-25.78125,-9.375,0.0,-0.12304700165987015,24.363306045532227,-21.16408348083496,-3.3222689628601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12250000238418579,32.8125,-16.40625,-18.75,0.0,-0.12304700165987015,25.59377670288086,-17.718767166137695,-8.121102333068848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12312500178813934,37.5,-14.0625,-25.78125,0.0,-0.12304700165987015,25.71682357788086,-12.79688835144043,-13.16602897644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1237500011920929,39.84375,-14.0625,-28.125,0.0,-0.12304700165987015,25.224634170532227,-7.7519612312316895,-17.718767166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12437500059604645,32.8125,-9.375,-28.125,0.0,-0.12304700165987015,24.117212295532227,-3.0761749744415283,-21.16408348083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.125,23.4375,4.6875,-32.8125,-2.34375,-0.12304700165987015,21.902366638183594,1.5996110439300537,-23.748071670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12562499940395355,16.40625,14.0625,-32.8125,0.0,-0.12304700165987015,18.826190948486328,6.398444175720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1262499988079071,9.375,21.09375,-35.15625,-2.34375,-0.12304700165987015,14.273451805114746,11.443370819091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12687499821186066,11.71875,25.78125,-39.84375,-2.34375,-0.12304700165987015,9.105478286743164,16.365251541137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1274999976158142,9.375,25.78125,-37.5,-2.34375,-0.12304700165987015,4.429691791534424,20.17970848083496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12812499701976776,-2.34375,28.125,-28.125,-2.34375,-0.12304700165987015,-0.2460940033197403,23.009788513183594,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1287499964237213,-14.0625,30.46875,-21.09375,0.0,0.0,-4.921879768371582,24.978540420532227,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12937499582767487,-23.4375,32.8125,-14.0625,0.0,0.0,-9.720712661743164,25.71682357788086,-16.242204666137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.12999999523162842,-30.46875,39.84375,-11.71875,0.0,0.0,-14.765640258789062,25.59377670288086,-11.074230194091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13062499463558197,-28.125,39.84375,-14.0625,0.0,0.0,-19.072284698486328,24.978540420532227,-6.152349948883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
