time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
0.13124999403953552,-28.125,30.46875,-7.03125,0.0,0.0,-22.148460388183594,23.501977920532227,-1.5996110439300537,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13187499344348907,-32.8125,21.09375,7.03125,0.0,0.0,-24.363306045532227,21.04103660583496,3.1992220878601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13249999284744263,-32.8125,14.0625,16.40625,0.0,0.0,-25.59377670288086,17.595720291137695,7.8750081062316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13312500715255737,-37.5,9.375,25.78125,0.0,0.0,-25.71682357788086,12.67384147644043,12.91993522644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13375000655651093,-42.1875,11.71875,25.78125,0.0,0.0,-25.34768295288086,7.628913879394531,17.595720291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13437500596046448,-35.15625,7.03125,25.78125,0.0,0.0,-24.117212295532227,2.9531280994415283,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13500000536441803,-25.78125,-7.03125,30.46875,0.0,0.0,-22.025413513183594,-1.7226580381393433,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13562500476837158,-16.40625,-16.40625,30.46875,0.0,0.0,-18.949237823486328,-6.521491050720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13625000417232513,-11.71875,-25.78125,32.8125,0.0,0.0,-14.273451805114746,-11.566417694091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1368750035762787,-11.71875,-30.46875,37.5,0.0,0.0,-9.105478286743164,-16.488298416137695,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13750000298023224,-11.71875,-28.125,35.15625,0.0,0.0,-4.429691791534424,-20.30275535583496,24.609399795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1381250023841858,0.0,-30.46875,25.78125,0.0,0.0,0.2460940033197403,-23.132835388183594,22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.13875000178813934,11.71875,-35.15625,18.75,-2.34375,0.0,4.921879768371582,-25.101587295532227,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1393750011920929,21.09375,-37.5,11.71875,-2.34375,0.0,9.720712661743164,-25.83987045288086,15.996109962463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14000000059604645,28.125,-44.53125,9.375,-2.34375,0.0,14.765640258789062,-25.71682357788086,10.828136444091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.140625,25.78125,-44.53125,11.71875,-4.6875,0.0,18.949237823486328,-25.101587295532227,6.029303073883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14124999940395355,28.125,-37.5,2.34375,-2.34375,0.0,22.025413513183594,-23.625024795532227,1.3535170555114746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1418749988079071,30.46875,-28.125,-9.375,-2.34375,0.0,24.363306045532227,-21.28713035583496,-3.3222689628601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14249999821186066,32.8125,-18.75,-18.75,-2.34375,0.0,25.59377670288086,-17.718767166137695,-7.9980549812316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1431249976158142,37.5,-14.0625,-28.125,-2.34375,0.0,25.71682357788086,-12.79688835144043,-13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14374999701976776,39.84375,-16.40625,-28.125,0.0,0.0,25.224634170532227,-7.7519612312316895,-17.718767166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1443749964237213,35.15625,-9.375,-28.125,-2.34375,0.0,24.117212295532227,-3.0761749744415283,-21.16408348083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14499999582767487,25.78125,4.6875,-32.8125,-2.34375,-0.12304700165987015,21.902366638183594,1.5996110439300537,-23.748071670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14562499523162842,16.40625,14.0625,-32.8125,-2.34375,-0.12304700165987015,18.826190948486328,6.398444175720215,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14624999463558197,9.375,21.09375,-35.15625,0.0,-0.12304700165987015,14.273451805114746,11.443370819091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14687499403953552,9.375,28.125,-39.84375,0.0,-0.12304700165987015,9.105478286743164,16.242204666137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14749999344348907,9.375,25.78125,-37.5,0.0,-0.12304700165987015,4.429691791534424,20.05666160583496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14812499284744263,-2.34375,30.46875,-28.125,2.34375,-0.12304700165987015,-0.2460940033197403,23.009788513183594,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14875000715255737,-14.0625,35.15625,-21.09375,2.34375,-0.12304700165987015,-4.921879768371582,24.855493545532227,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.14937500655651093,-23.4375,37.5,-14.0625,2.34375,-0.12304700165987015,-9.720712661743164,25.71682357788086,-16.242204666137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15000000596046448,-30.46875,44.53125,-11.71875,4.6875,-0.12304700165987015,-14.765640258789062,25.59377670288086,-11.074230194091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15062500536441803,-28.125,44.53125,-14.0625,4.6875,-0.12304700165987015,-18.949237823486328,24.978540420532227,-6.275396823883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15125000476837158,-30.46875,35.15625,-7.03125,2.34375,-0.12304700165987015,-22.148460388183594,23.501977920532227,-1.5996110439300537,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15187500417232513,-32.8125,25.78125,7.03125,2.34375,-0.12304700165987015,-24.486352920532227,21.04103660583496,3.0761749744415283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1525000035762787,-35.15625,16.40625,16.40625,2.34375,-0.12304700165987015,-25.59377670288086,17.595720291137695,7.8750081062316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15312500298023224,-39.84375,11.71875,25.78125,0.0,-0.12304700165987015,-25.83987045288086,12.67384147644043,12.91993522644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1537500023841858,-42.1875,11.71875,25.78125,0.0,-0.12304700165987015,-25.34768295288086,7.628913879394531,17.472673416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15437500178813934,-35.15625,7.03125,23.4375,0.0,-0.12304700165987015,-24.117212295532227,2.9531280994415283,21.04103660583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1550000011920929,-25.78125,-7.03125,30.46875,0.0,0.0,-22.025413513183594,-1.7226580381393433,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15562500059604645,-16.40625,-16.40625,30.46875,0.0,0.0,-18.949237823486328,-6.398444175720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15625,-11.71875,-23.4375,32.8125,0.0,0.0,-14.273451805114746,-11.566417694091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15687499940395355,-11.71875,-30.46875,37.5,-2.34375,0.0,-9.105478286743164,-16.488298416137695,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1574999988079071,-11.71875,-30.46875,35.15625,-2.34375,0.0,-4.429691791534424,-20.30275535583496,24.609399795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15812499821186066,0.0,-32.8125,25.78125,-2.34375,0.0,0.2460940033197403,-23.132835388183594,22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1587499976158142,11.71875,-37.5,18.75,-4.6875,0.0,4.798832893371582,-25.101587295532227,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.15937499701976776,21.09375,-39.84375,11.71875,-4.6875,0.0,9.597665786743164,-25.83987045288086,16.119157791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1599999964237213,28.125,-44.53125,9.375,-4.6875,0.0,14.765640258789062,-25.83987045288086,10.951183319091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16062499582767487,28.125,-44.53125,11.71875,-4.6875,0.0,18.949237823486328,-25.101587295532227,6.029303073883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16124999523162842,28.125,-37.5,4.6875,-4.6875,0.0,22.025413513183594,-23.625024795532227,1.4765640497207642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16187499463558197,30.46875,-28.125,-9.375,-2.34375,0.0,24.363306045532227,-21.28713035583496,-3.3222689628601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16249999403953552,32.8125,-18.75,-18.75,-2.34375,0.0,25.59377670288086,-17.718767166137695,-7.9980549812316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16312499344348907,37.5,-14.0625,-25.78125,-2.34375,0.0,25.71682357788086,-12.79688835144043,-13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16374999284744263,39.84375,-14.0625,-28.125,0.0,0.0,25.34768295288086,-7.7519612312316895,-17.718767166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16437500715255737,32.8125,-9.375,-28.125,0.0,0.0,24.117212295532227,-3.0761749744415283,-21.16408348083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16500000655651093,23.4375,2.34375,-32.8125,0.0,-0.12304700165987015,22.025413513183594,1.5996110439300537,-23.748071670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16562500596046448,16.40625,14.0625,-32.8125,0.0,-0.12304700165987015,18.949237823486328,6.275396823883057,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16625000536441803,9.375,21.09375,-35.15625,0.0,-0.12304700165987015,14.273451805114746,11.320323944091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16687500476837158,9.375,25.78125,-39.84375,0.0,-0.12304700165987015,9.105478286743164,16.242204666137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16750000417232513,9.375,25.78125,-37.5,0.0,-0.12304700165987015,4.429691791534424,20.05666160583496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1681250035762787,-2.34375,30.46875,-30.46875,2.34375,-0.12304700165987015,-0.2460940033197403,22.886741638183594,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.16875000298023224,-14.0625,35.15625,-21.09375,4.6875,-0.12304700165987015,-4.921879768371582,24.855493545532227,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1693750023841858,-23.4375,39.84375,-14.0625,4.6875,-0.12304700165987015,-9.720712661743164,25.71682357788086,-16.242204666137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17000000178813934,-30.46875,44.53125,-14.0625,7.03125,-0.12304700165987015,-14.765640258789062,25.59377670288086,-11.074230194091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1706250011920929,-28.125,46.875,-14.0625,7.03125,-0.12304700165987015,-19.072284698486328,24.978540420532227,-6.275396823883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17125000059604645,-28.125,37.5,-7.03125,7.03125,-0.12304700165987015,-22.148460388183594,23.501977920532227,-1.5996110439300537,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.171875,-32.8125,28.125,7.03125,4.6875,-0.12304700165987015,-24.486352920532227,21.04103660583496,3.0761749744415283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17249999940395355,-35.15625,18.75,16.40625,2.34375,-0.12304700165987015,-25.71682357788086,17.595720291137695,7.7519612312316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1731249988079071,-39.84375,11.71875,23.4375,2.34375,-0.12304700165987015,-25.83987045288086,12.67384147644043,12.91993522644043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17374999821186066,-42.1875,11.71875,25.78125,0.0,-0.12304700165987015,-25.34768295288086,7.628913879394531,17.472673416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1743749976158142,-35.15625,7.03125,23.4375,0.0,-0.12304700165987015,-24.117212295532227,2.9531280994415283,20.91798973083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17499999701976776,-25.78125,-7.03125,28.125,0.0,-0.12304700165987015,-22.025413513183594,-1.7226580381393433,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1756249964237213,-16.40625,-16.40625,30.46875,0.0,0.0,-18.949237823486328,-6.398444175720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17624999582767487,-11.71875,-23.4375,32.8125,0.0,0.0,-14.396498680114746,-11.443370819091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17687499523162842,-11.71875,-30.46875,37.5,-2.34375,0.0,-9.228525161743164,-16.365251541137695,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17749999463558197,-11.71875,-30.46875,35.15625,-2.34375,0.0,-4.429691791534424,-20.17970848083496,24.609399795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17812499403953552,0.0,-32.8125,25.78125,-2.34375,0.0,0.12304700165987015,-23.132835388183594,22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17874999344348907,11.71875,-37.5,18.75,-4.6875,0.0,4.798832893371582,-25.101587295532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.17937499284744263,21.09375,-39.84375,11.71875,-4.6875,0.0,9.597665786743164,-25.83987045288086,16.119157791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18000000715255737,28.125,-46.875,9.375,-7.03125,0.0,14.642593383789062,-25.71682357788086,10.951183319091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18062500655651093,25.78125,-51.5625,11.71875,-9.375,0.0,18.949237823486328,-25.101587295532227,6.152349948883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18125000596046448,28.125,-44.53125,2.34375,-11.71875,0.0,22.025413513183594,-23.625024795532227,1.4765640497207642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18187500536441803,30.46875,-35.15625,-9.375,-11.71875,0.0,24.363306045532227,-21.16408348083496,-3.1992220878601074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18250000476837158,32.8125,-23.4375,-18.75,-9.375,0.12304700165987015,25.59377670288086,-17.718767166137695,-7.8750081062316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18312500417232513,37.5,-18.75,-28.125,-4.6875,0.0,25.71682357788086,-12.79688835144043,-13.04298210144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1837500035762787,39.84375,-16.40625,-28.125,-2.34375,0.0,25.34768295288086,-7.7519612312316895,-17.718767166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18437500298023224,35.15625,-9.375,-28.125,0.0,0.0,24.117212295532227,-3.1992220878601074,-21.16408348083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1850000023841858,25.78125,4.6875,-32.8125,0.0,0.0,22.025413513183594,1.5996110439300537,-23.748071670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18562500178813934,16.40625,14.0625,-32.8125,-2.34375,0.0,18.949237823486328,6.275396823883057,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1862500011920929,9.375,21.09375,-35.15625,0.0,-0.12304700165987015,14.273451805114746,11.320323944091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18687500059604645,11.71875,28.125,-39.84375,2.34375,-0.12304700165987015,9.105478286743164,16.242204666137695,-25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1875,9.375,28.125,-37.5,2.34375,-0.12304700165987015,4.429691791534424,20.05666160583496,-24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18812499940395355,-2.34375,32.8125,-28.125,4.6875,-0.12304700165987015,-0.2460940033197403,22.886741638183594,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1887499988079071,-14.0625,37.5,-21.09375,4.6875,-0.12304700165987015,-4.921879768371582,24.855493545532227,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.18937499821186066,-21.09375,42.1875,-14.0625,9.375,-0.12304700165987015,-9.720712661743164,25.71682357788086,-16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1899999976158142,-30.46875,49.21875,-14.0625,9.375,-0.12304700165987015,-14.765640258789062,25.59377670288086,-11.197277069091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19062499701976776,-28.125,51.5625,-14.0625,11.71875,-0.2460940033197403,-18.949237823486328,24.978540420532227,-6.275396823883057,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1912499964237213,-28.125,42.1875,-7.03125,11.71875,-0.2460940033197403,-22.148460388183594,23.501977920532227,-1.5996110439300537,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19187499582767487,-32.8125,30.46875,7.03125,7.03125,-0.2460940033197403,-24.486352920532227,21.04103660583496,3.0761749744415283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19249999523162842,-32.8125,23.4375,16.40625,9.375,-0.2460940033197403,-25.71682357788086,17.595720291137695,7.7519612312316895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19312499463558197,-39.84375,14.0625,25.78125,4.6875,-0.2460940033197403,-25.83987045288086,12.67384147644043,12.79688835144043,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19374999403953552,-42.1875,11.71875,25.78125,0.0,-0.12304700165987015,-25.34768295288086,7.628913879394531,17.472673416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19437499344348907,-35.15625,7.03125,23.4375,-2.34375,-0.12304700165987015,-24.240259170532227,2.9531280994415283,20.91798973083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19499999284744263,-28.125,-7.03125,30.46875,0.0,-0.12304700165987015,-22.025413513183594,-1.7226580381393433,23.625024795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19562500715255737,-16.40625,-16.40625,30.46875,0.0,-0.12304700165987015,-18.949237823486328,-6.398444175720215,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19625000655651093,-11.71875,-23.4375,32.8125,-2.34375,0.0,-14.396498680114746,-11.443370819091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19687500596046448,-11.71875,-32.8125,37.5,-2.34375,0.0,-9.228525161743164,-16.365251541137695,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19750000536441803,-11.71875,-30.46875,35.15625,-4.6875,0.0,-4.552739143371582,-20.17970848083496,24.609399795532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19812500476837158,0.0,-42.1875,25.78125,-14.0625,0.0,0.12304700165987015,-23.009788513183594,22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.19875000417232513,11.71875,-51.5625,18.75,-18.75,0.12304700165987015,4.798832893371582,-24.978540420532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.1993750035762787,14.0625,-171.09375,4.6875,-150.0,0.4921880066394806,9.474618911743164,-24.978540420532227,15.996109962463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20000000298023224,16.40625,-503.90625,0.0,-482.8125,2.9531280994415283,14.765640258789062,-22.886741638183594,11.074230194091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2006250023841858,30.46875,-614.0625,11.71875,-567.1875,5.414068222045898,20.17970848083496,-22.148460388183594,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20125000178813934,28.125,-625.78125,-2.34375,-595.3125,6.152349948883057,23.994165420532227,-21.28713035583496,3.4453160762786865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2018750011920929,28.125,-550.78125,-11.71875,-532.03125,7.382820129394531,26.94729232788086,-19.072284698486328,-0.6152349710464478,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20250000059604645,32.8125,-426.5625,-25.78125,-414.84375,7.628913879394531,28.300809860229492,-15.750016212463379,-5.04492712020874,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.203125,44.53125,-290.625,-39.84375,-281.25,6.521491050720215,28.054716110229492,-11.566417694091797,-10.21290111541748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20374999940395355,51.5625,-152.34375,-37.5,-138.28125,4.798832893371582,27.19338607788086,-7.136725902557373,-15.503922462463379,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2043749988079071,44.53125,-23.4375,-39.84375,-14.0625,2.830080986022949,25.47072982788086,-2.9531280994415283,-19.81056785583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20499999821186066,30.46875,11.71875,-44.53125,2.34375,1.7226580381393433,22.640647888183594,1.8457050323486328,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2056249976158142,18.75,18.75,-32.8125,7.03125,0.9843760132789612,19.441425323486328,6.521491050720215,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20624999701976776,7.03125,30.46875,-35.15625,7.03125,0.2460940033197403,14.519545555114746,11.197277069091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2068749964237213,16.40625,201.5625,-32.8125,189.84375,-0.8613290190696716,9.228525161743164,15.134780883789062,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20749999582767487,11.71875,407.8125,-35.15625,384.375,-2.9531280994415283,4.183598041534424,17.841815948486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20812499523162842,-2.34375,532.03125,-28.125,503.90625,-4.429691791534424,-0.9843760132789612,20.42580223083496,-23.994165420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20874999463558197,-11.71875,623.4375,-18.75,595.3125,-6.029303073883057,-6.521491050720215,22.271507263183594,-22.025413513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20937499403953552,-18.75,651.5625,-14.0625,623.4375,-7.7519612312316895,-12.181653022766113,22.886741638183594,-18.703144073486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.20999999344348907,-25.78125,637.5,-9.375,607.03125,-8.736336708068848,-17.595720291137695,22.763694763183594,-14.027358055114746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21062499284744263,-28.125,616.40625,-7.03125,583.59375,-8.859383583068848,-21.779319763183594,22.025413513183594,-9.228525161743164,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21125000715255737,-28.125,574.21875,0.0,550.78125,-8.736336708068848,-24.978540420532227,20.67189598083496,-4.552739143371582,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21187500655651093,-30.46875,510.9375,9.375,496.875,-8.367196083068848,-27.316434860229492,18.580097198486328,0.2460940033197403,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21250000596046448,-35.15625,428.90625,21.09375,419.53125,-7.7519612312316895,-28.300809860229492,15.503922462463379,4.921879768371582,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21312500536441803,-42.1875,316.40625,32.8125,309.375,-6.644537925720215,-28.300809860229492,11.320323944091797,10.21290111541748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21375000476837158,-49.21875,182.8125,37.5,175.78125,-5.16797399520874,-27.439481735229492,6.890632152557373,15.257827758789062,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21437500417232513,-44.53125,51.5625,35.15625,44.53125,-3.5683629512786865,-25.71682357788086,2.707034111022949,19.441425323486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2150000035762787,-32.8125,-18.75,37.5,-7.03125,-1.9687520265579224,-23.009788513183594,-1.9687520265579224,22.763694763183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21562500298023224,-21.09375,-23.4375,37.5,-2.34375,-1.107422947883606,-19.441425323486328,-6.767584800720215,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2162500023841858,-16.40625,-84.375,32.8125,-63.28125,-0.36914101243019104,-14.765640258789062,-11.320323944091797,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21687500178813934,-18.75,-278.90625,32.8125,-260.15625,1.3535170555114746,-9.351572036743164,-14.888687133789062,25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2175000011920929,-11.71875,-426.5625,35.15625,-398.4375,3.3222689628601074,-4.060551166534424,-17.841815948486328,25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21812500059604645,0.0,-543.75,25.78125,-513.28125,4.552739143371582,1.107422947883606,-20.54884910583496,23.994165420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21875,9.375,-618.75,18.75,-585.9375,6.275396823883057,6.644537925720215,-22.394554138183594,21.902366638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.21937499940395355,14.0625,-644.53125,9.375,-616.40625,7.7519612312316895,12.181653022766113,-23.009788513183594,18.580097198486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2199999988079071,25.78125,-642.1875,7.03125,-607.03125,8.613289833068848,17.472673416137695,-22.886741638183594,13.904311180114746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22062499821186066,28.125,-623.4375,7.03125,-585.9375,8.736336708068848,21.656272888183594,-22.271507263183594,9.105478286743164,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2212499976158142,25.78125,-585.9375,-2.34375,-557.8125,8.613289833068848,24.855493545532227,-20.91798973083496,4.429691791534424,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22187499701976776,30.46875,-522.65625,-14.0625,-501.5625,8.367196083068848,27.19338607788086,-18.703144073486328,-0.2460940033197403,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2224999964237213,35.15625,-435.9375,-23.4375,-421.875,7.628913879394531,28.300809860229492,-15.873063087463379,-5.04492712020874,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22312499582767487,42.1875,-321.09375,-37.5,-314.0625,6.521491050720215,28.177762985229492,-11.566417694091797,-10.21290111541748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22374999523162842,49.21875,-189.84375,-42.1875,-182.8125,5.16797399520874,27.316434860229492,-7.013679027557373,-15.380874633789062,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22437499463558197,44.53125,-56.25,-37.5,-46.875,3.4453160762786865,25.71682357788086,-2.9531280994415283,-19.564472198486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22499999403953552,30.46875,14.0625,-42.1875,4.6875,1.9687520265579224,22.886741638183594,1.7226580381393433,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22562499344348907,18.75,23.4375,-39.84375,4.6875,1.107422947883606,19.441425323486328,6.521491050720215,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22624999284744263,11.71875,32.8125,-39.84375,9.375,0.36914101243019104,14.642593383789062,11.443370819091797,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22687500715255737,18.75,208.59375,-35.15625,194.53125,-0.8613290190696716,9.351572036743164,15.011734008789062,-25.47072982788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22750000655651093,11.71875,396.09375,-37.5,372.65625,-2.9531280994415283,4.183598041534424,17.718767166137695,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22812500596046448,-4.6875,513.28125,-30.46875,482.8125,-4.306644916534424,-0.9843760132789612,20.42580223083496,-23.994165420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22875000536441803,-11.71875,607.03125,-21.09375,576.5625,-5.783208847045898,-6.398444175720215,22.271507263183594,-21.902366638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.22937500476837158,-18.75,637.5,-14.0625,609.375,-7.628913879394531,-12.181653022766113,22.886741638183594,-18.703144073486328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23000000417232513,-28.125,632.8125,-9.375,600.0,-8.490242958068848,-17.472673416137695,22.763694763183594,-14.027358055114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2306250035762787,-30.46875,616.40625,-9.375,581.25,-8.736336708068848,-21.656272888183594,22.025413513183594,-9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23125000298023224,-28.125,578.90625,-2.34375,553.125,-8.736336708068848,-24.978540420532227,20.67189598083496,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2318750023841858,-32.8125,515.625,11.71875,496.875,-8.367196083068848,-27.19338607788086,18.580097198486328,0.12304700165987015,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23250000178813934,-37.5,431.25,21.09375,417.1875,-7.7519612312316895,-28.300809860229492,15.626969337463379,4.798832893371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2331250011920929,-44.53125,314.0625,32.8125,307.03125,-6.644537925720215,-28.300809860229492,11.443370819091797,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23375000059604645,-49.21875,182.8125,39.84375,173.4375,-5.16797399520874,-27.439481735229492,6.890632152557373,15.257827758789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.234375,-46.875,49.21875,35.15625,39.84375,-3.4453160762786865,-25.71682357788086,2.707034111022949,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23499999940395355,-32.8125,-18.75,39.84375,-9.375,-1.9687520265579224,-23.009788513183594,-1.9687520265579224,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2356249988079071,-21.09375,-25.78125,37.5,-7.03125,-1.107422947883606,-19.564472198486328,-6.767584800720215,24.978540420532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23624999821186066,-18.75,-142.96875,30.46875,-128.90625,0.0,-14.888687133789062,-10.828136444091797,25.59377670288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2368749976158142,-14.0625,-304.6875,35.15625,-278.90625,1.9687520265579224,-9.228525161743164,-14.642593383789062,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23749999701976776,-11.71875,-424.21875,35.15625,-398.4375,3.3222689628601074,-4.060551166534424,-18.087909698486328,25.34768295288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2381249964237213,-2.34375,-534.375,25.78125,-506.25,4.675786018371582,1.107422947883606,-20.54884910583496,24.117212295532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23874999582767487,9.375,-609.375,18.75,-578.90625,6.398444175720215,6.644537925720215,-22.271507263183594,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23937499523162842,16.40625,-637.5,9.375,-609.375,7.7519612312316895,12.058606147766113,-23.009788513183594,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.23999999463558197,25.78125,-642.1875,7.03125,-604.6875,8.490242958068848,17.349626541137695,-22.886741638183594,13.904311180114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24062499403953552,25.78125,-621.09375,7.03125,-583.59375,8.613289833068848,21.656272888183594,-22.271507263183594,9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24124999344348907,25.78125,-571.875,-2.34375,-543.75,8.613289833068848,24.855493545532227,-20.91798973083496,4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24187499284744263,30.46875,-513.28125,-14.0625,-492.1875,8.244149208068848,27.19338607788086,-18.826190948486328,-0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24250000715255737,35.15625,-426.5625,-23.4375,-412.5,7.505867004394531,28.177762985229492,-15.873063087463379,-5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24312500655651093,42.1875,-307.03125,-37.5,-300.0,6.398444175720215,28.054716110229492,-11.689464569091797,-10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24375000596046448,46.875,-175.78125,-39.84375,-164.0625,4.921879768371582,27.316434860229492,-7.136725902557373,-15.503922462463379,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24437500536441803,44.53125,-42.1875,-37.5,-32.8125,3.1992220878601074,25.59377670288086,-2.9531280994415283,-19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24500000476837158,30.46875,16.40625,-42.1875,4.6875,1.8457050323486328,22.763694763183594,1.7226580381393433,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24562500417232513,18.75,25.78125,-39.84375,9.375,0.9843760132789612,19.441425323486328,6.521491050720215,-25.101587295532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2462500035762787,16.40625,138.28125,-32.8125,124.21875,-0.12304700165987015,14.642593383789062,10.58204174041748,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24687500298023224,11.71875,300.0,-37.5,278.90625,-2.091799020767212,9.105478286743164,14.519545555114746,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2475000023841858,9.375,424.21875,-37.5,400.78125,-3.4453160762786865,3.9375040531158447,17.841815948486328,-25.34768295288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24812500178813934,0.0,546.09375,-28.125,522.65625,-4.921879768371582,-1.2304699420928955,20.30275535583496,-24.117212295532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2487500011920929,-11.71875,628.125,-21.09375,597.65625,-6.767584800720215,-6.767584800720215,22.025413513183594,-22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.24937500059604645,-18.75,656.25,-11.71875,628.125,-8.121102333068848,-12.181653022766113,22.763694763183594,-18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25,-28.125,660.9375,-9.375,625.78125,-8.859383583068848,-17.472673416137695,22.640647888183594,-14.150404930114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25062501430511475,-28.125,644.53125,-9.375,611.71875,-9.105478286743164,-21.779319763183594,21.902366638183594,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2512499988079071,-28.125,602.34375,0.0,576.5625,-9.105478286743164,-25.101587295532227,20.54884910583496,-4.798832893371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25187501311302185,-32.8125,539.0625,9.375,517.96875,-8.736336708068848,-27.439481735229492,18.457050323486328,0.0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2524999976158142,-35.15625,454.6875,21.09375,442.96875,-8.121102333068848,-28.423856735229492,15.503922462463379,4.675786018371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25312501192092896,-44.53125,339.84375,35.15625,335.15625,-7.013679027557373,-28.423856735229492,11.320323944091797,9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2537499964237213,-49.21875,210.9375,37.5,201.5625,-5.537115097045898,-27.562528610229492,6.767584800720215,15.134780883789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25437501072883606,-44.53125,86.71875,35.15625,79.6875,-3.9375040531158447,-25.83987045288086,2.58398699760437,19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2549999952316284,-35.15625,-30.46875,37.5,-23.4375,-2.337893009185791,-23.255882263183594,-1.7226580381393433,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25562500953674316,-23.4375,-135.9375,35.15625,-119.53125,-0.7382820248603821,-19.687519073486328,-5.906256198883057,24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2562499940395355,-14.0625,-243.75,32.8125,-222.65625,0.9843760132789612,-14.642593383789062,-10.33594799041748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25687500834465027,-14.0625,-365.625,35.15625,-339.84375,2.58398699760437,-8.859383583068848,-14.642593383789062,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2574999928474426,-16.40625,-471.09375,35.15625,-450.0,4.183598041534424,-3.5683629512786865,-17.841815948486328,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2581250071525574,-2.34375,-560.15625,25.78125,-536.71875,5.783208847045898,1.4765640497207642,-20.30275535583496,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.25874999165534973,9.375,-628.125,18.75,-597.65625,7.013679027557373,6.767584800720215,-22.148460388183594,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.2593750059604645,16.40625,-660.9375,9.375,-632.8125,8.121102333068848,12.181653022766113,-22.886741638183594,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
