time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
0.38624998927116394,11.71875,234.375,-35.15625,215.625,-0.9843760132789612,14.642593383789062,9.96680736541748,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3868750035762787,11.71875,356.25,-39.84375,332.8125,-2.707034111022949,8.859383583068848,14.396498680114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.38749998807907104,11.71875,466.40625,-37.5,445.3125,-4.306644916534424,3.5683629512786865,17.595720291137695,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3881250023841858,2.34375,555.46875,-28.125,532.03125,-5.783208847045898,-1.4765640497207642,20.05666160583496,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.38874998688697815,-11.71875,623.4375,-21.09375,592.96875,-7.136725902557373,-6.767584800720215,21.902366638183594,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3893750011920929,-18.75,656.25,-11.71875,628.125,-8.244149208068848,-12.058606147766113,22.640647888183594,-18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.38999998569488525,-25.78125,663.28125,-9.375,630.46875,-8.982431411743164,-17.349626541137695,22.517601013183594,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.390625,-28.125,646.875,-9.375,614.0625,-9.228525161743164,-21.779319763183594,21.902366638183594,-9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.39125001430511475,-30.46875,609.375,-2.34375,581.25,-9.228525161743164,-24.978540420532227,20.54884910583496,-4.921879768371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3918749988079071,-32.8125,546.09375,9.375,527.34375,-8.859383583068848,-27.316434860229492,18.580097198486328,-0.12304700165987015,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.39250001311302185,-37.5,461.71875,21.09375,450.0,-8.244149208068848,-28.423856735229492,15.626969337463379,4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3931249976158142,-44.53125,346.875,32.8125,339.84375,-7.136725902557373,-28.423856735229492,11.443370819091797,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.39375001192092896,-49.21875,215.625,37.5,206.25,-5.660161972045898,-27.685575485229492,6.890632152557373,15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3943749964237213,-46.875,89.0625,35.15625,82.03125,-4.060551166534424,-25.96291732788086,2.707034111022949,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.39500001072883606,-35.15625,-25.78125,37.5,-21.09375,-2.460939884185791,-23.378929138183594,-1.5996110439300537,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3956249952316284,-25.78125,-126.5625,35.15625,-112.5,-0.8613290190696716,-19.81056785583496,-5.783208847045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.39625000953674316,-14.0625,-236.71875,32.8125,-215.625,0.8613290190696716,-14.888687133789062,-10.08985424041748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3968749940395355,-14.0625,-358.59375,35.15625,-332.8125,2.460939884185791,-9.105478286743164,-14.519545555114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.39750000834465027,-16.40625,-466.40625,35.15625,-445.3125,4.183598041534424,-3.8144569396972656,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3981249928474426,-4.6875,-555.46875,25.78125,-532.03125,5.660161972045898,1.3535170555114746,-20.17970848083496,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.3987500071525574,9.375,-625.78125,18.75,-595.3125,7.013679027557373,6.644537925720215,-22.025413513183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.39937499165534973,16.40625,-660.9375,9.375,-632.8125,8.121102333068848,11.935559272766113,-22.763694763183594,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4000000059604645,23.4375,-667.96875,7.03125,-635.15625,8.859383583068848,17.226579666137695,-22.640647888183594,14.150404930114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40062499046325684,25.78125,-651.5625,7.03125,-616.40625,9.105478286743164,21.656272888183594,-22.025413513183594,9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4012500047683716,25.78125,-614.0625,-2.34375,-585.9375,9.105478286743164,24.855493545532227,-20.79494285583496,4.921879768371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40187498927116394,30.46875,-550.78125,-14.0625,-529.6875,8.859383583068848,27.316434860229492,-18.703144073486328,0.12304700165987015,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4025000035762787,35.15625,-466.40625,-25.78125,-454.6875,8.121102333068848,28.300809860229492,-15.873063087463379,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40312498807907104,42.1875,-353.90625,-37.5,-344.53125,7.136725902557373,28.300809860229492,-11.566417694091797,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4037500023841858,49.21875,-217.96875,-42.1875,-208.59375,5.660161972045898,27.562528610229492,-7.013679027557373,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40437498688697815,44.53125,-91.40625,-39.84375,-82.03125,3.9375040531158447,25.83987045288086,-2.830080986022949,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4050000011920929,32.8125,25.78125,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.4765640497207642,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40562498569488525,23.4375,124.21875,-39.84375,112.5,0.6152349710464478,19.687519073486328,5.660161972045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40625,11.71875,232.03125,-35.15625,210.9375,-0.9843760132789612,14.642593383789062,9.96680736541748,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40687501430511475,11.71875,353.90625,-37.5,330.46875,-2.58398699760437,8.859383583068848,14.396498680114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4074999988079071,14.0625,459.375,-37.5,438.28125,-4.306644916534424,3.6914100646972656,17.595720291137695,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40812501311302185,2.34375,548.4375,-28.125,525.0,-5.660161972045898,-1.4765640497207642,20.05666160583496,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4087499976158142,-11.71875,616.40625,-21.09375,588.28125,-7.013679027557373,-6.767584800720215,21.902366638183594,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.40937501192092896,-18.75,653.90625,-11.71875,625.78125,-8.244149208068848,-12.058606147766113,22.640647888183594,-18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4099999964237213,-25.78125,658.59375,-9.375,628.125,-8.859383583068848,-17.349626541137695,22.640647888183594,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41062501072883606,-28.125,644.53125,-9.375,609.375,-9.228525161743164,-21.779319763183594,21.902366638183594,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4112499952316284,-28.125,604.6875,-2.34375,576.5625,-9.105478286743164,-24.978540420532227,20.67189598083496,-4.921879768371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41187500953674316,-32.8125,541.40625,11.71875,522.65625,-8.859383583068848,-27.316434860229492,18.580097198486328,-0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4124999940395355,-37.5,457.03125,21.09375,445.3125,-8.121102333068848,-28.423856735229492,15.750016212463379,4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41312500834465027,-44.53125,342.1875,35.15625,335.15625,-7.136725902557373,-28.423856735229492,11.443370819091797,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4137499928474426,-49.21875,208.59375,37.5,201.5625,-5.660161972045898,-27.562528610229492,6.890632152557373,15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4143750071525574,-44.53125,84.375,35.15625,79.6875,-3.9375040531158447,-25.96291732788086,2.707034111022949,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41499999165534973,-35.15625,-28.125,37.5,-21.09375,-2.337893009185791,-23.378929138183594,-1.5996110439300537,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4156250059604645,-23.4375,-124.21875,37.5,-110.15625,-0.7382820248603821,-19.81056785583496,-5.783208847045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41624999046325684,-14.0625,-232.03125,32.8125,-208.59375,0.8613290190696716,-14.888687133789062,-10.21290111541748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4168750047683716,-14.0625,-356.25,35.15625,-332.8125,2.460939884185791,-9.105478286743164,-14.519545555114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41749998927116394,-16.40625,-468.75,35.15625,-445.3125,4.183598041534424,-3.8144569396972656,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4181250035762787,-4.6875,-557.8125,25.78125,-532.03125,5.660161972045898,1.2304699420928955,-20.17970848083496,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41874998807907104,9.375,-628.125,16.40625,-595.3125,7.013679027557373,6.521491050720215,-22.025413513183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4193750023841858,16.40625,-656.25,9.375,-628.125,8.121102333068848,11.935559272766113,-22.763694763183594,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.41999998688697815,23.4375,-660.9375,7.03125,-628.125,8.859383583068848,17.226579666137695,-22.640647888183594,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4206250011920929,25.78125,-644.53125,7.03125,-609.375,9.105478286743164,21.53322410583496,-22.025413513183594,9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.42124998569488525,28.125,-607.03125,-2.34375,-576.5625,9.105478286743164,24.855493545532227,-20.79494285583496,4.921879768371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.421875,30.46875,-543.75,-14.0625,-522.65625,8.736336708068848,27.19338607788086,-18.703144073486328,0.12304700165987015,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.42250001430511475,35.15625,-461.71875,-23.4375,-447.65625,7.9980549812316895,28.300809860229492,-15.873063087463379,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4231249988079071,42.1875,-349.21875,-35.15625,-339.84375,7.013679027557373,28.177762985229492,-11.566417694091797,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.42375001311302185,49.21875,-215.625,-42.1875,-206.25,5.537115097045898,27.439481735229492,-7.136725902557373,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4243749976158142,44.53125,-89.0625,-39.84375,-82.03125,3.9375040531158447,25.83987045288086,-2.9531280994415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.42500001192092896,32.8125,25.78125,-39.84375,21.09375,2.214845895767212,23.132835388183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4256249964237213,23.4375,124.21875,-37.5,112.5,0.6152349710464478,19.687519073486328,5.660161972045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.42625001072883606,11.71875,234.375,-35.15625,213.28125,-0.9843760132789612,14.642593383789062,9.96680736541748,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4268749952316284,11.71875,356.25,-37.5,332.8125,-2.707034111022949,8.859383583068848,14.396498680114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.42750000953674316,11.71875,466.40625,-37.5,445.3125,-4.306644916534424,3.6914100646972656,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4281249940395355,2.34375,553.125,-28.125,532.03125,-5.783208847045898,-1.4765640497207642,20.05666160583496,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.42875000834465027,-11.71875,623.4375,-18.75,595.3125,-7.136725902557373,-6.644537925720215,21.902366638183594,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4293749928474426,-18.75,658.59375,-11.71875,632.8125,-8.244149208068848,-12.058606147766113,22.640647888183594,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4300000071525574,-25.78125,665.625,-9.375,632.8125,-8.982431411743164,-17.349626541137695,22.517601013183594,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43062499165534973,-28.125,649.21875,-9.375,616.40625,-9.228525161743164,-21.656272888183594,21.902366638183594,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4312500059604645,-28.125,611.71875,-2.34375,583.59375,-9.228525161743164,-24.978540420532227,20.67189598083496,-5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43187499046325684,-32.8125,548.4375,11.71875,529.6875,-8.982431411743164,-27.439481735229492,18.580097198486328,-0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4325000047683716,-35.15625,464.0625,21.09375,454.6875,-8.244149208068848,-28.546903610229492,15.626969337463379,4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43312498927116394,-44.53125,351.5625,35.15625,344.53125,-7.259772777557373,-28.423856735229492,11.443370819091797,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4337500035762787,-49.21875,217.96875,37.5,208.59375,-5.783208847045898,-27.685575485229492,7.013679027557373,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43437498807907104,-46.875,91.40625,35.15625,84.375,-4.183598041534424,-26.08596420288086,2.830080986022949,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4350000023841858,-35.15625,-25.78125,37.5,-18.75,-2.460939884185791,-23.378929138183594,-1.4765640497207642,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43562498688697815,-25.78125,-131.25,35.15625,-114.84375,-0.8613290190696716,-19.93361473083496,-5.660161972045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4362500011920929,-14.0625,-241.40625,32.8125,-217.96875,0.8613290190696716,-15.011734008789062,-10.08985424041748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43687498569488525,-14.0625,-363.28125,35.15625,-339.84375,2.58398699760437,-9.105478286743164,-14.396498680114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4375,-16.40625,-473.4375,35.15625,-452.34375,4.183598041534424,-3.8144569396972656,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43812501430511475,-4.6875,-562.5,25.78125,-536.71875,5.783208847045898,1.3535170555114746,-20.17970848083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4387499988079071,9.375,-630.46875,16.40625,-600.0,7.136725902557373,6.521491050720215,-22.025413513183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.43937501311302185,16.40625,-663.28125,9.375,-635.15625,8.244149208068848,11.935559272766113,-22.763694763183594,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4399999976158142,23.4375,-667.96875,7.03125,-635.15625,8.859383583068848,17.226579666137695,-22.640647888183594,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44062501192092896,25.78125,-653.90625,7.03125,-618.75,9.228525161743164,21.53322410583496,-22.025413513183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4412499964237213,25.78125,-616.40625,0.0,-585.9375,9.228525161743164,24.855493545532227,-20.79494285583496,4.921879768371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44187501072883606,30.46875,-553.125,-14.0625,-532.03125,8.859383583068848,27.19338607788086,-18.703144073486328,0.12304700165987015,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4424999952316284,32.8125,-468.75,-25.78125,-454.6875,8.121102333068848,28.300809860229492,-15.750016212463379,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44312500953674316,42.1875,-353.90625,-37.5,-346.875,7.136725902557373,28.300809860229492,-11.566417694091797,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4437499940395355,49.21875,-222.65625,-42.1875,-210.9375,5.660161972045898,27.562528610229492,-7.013679027557373,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44437500834465027,44.53125,-93.75,-39.84375,-86.71875,4.060551166534424,25.83987045288086,-2.9531280994415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4449999928474426,32.8125,23.4375,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4456250071525574,23.4375,128.90625,-39.84375,114.84375,0.7382820248603821,19.687519073486328,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44624999165534973,11.71875,236.71875,-35.15625,215.625,-0.9843760132789612,14.642593383789062,9.96680736541748,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4468750059604645,11.71875,358.59375,-39.84375,332.8125,-2.707034111022949,8.859383583068848,14.273451805114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44749999046325684,14.0625,468.75,-37.5,447.65625,-4.306644916534424,3.6914100646972656,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4481250047683716,2.34375,557.8125,-28.125,534.375,-5.783208847045898,-1.4765640497207642,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44874998927116394,-11.71875,625.78125,-21.09375,597.65625,-7.136725902557373,-6.644537925720215,21.779319763183594,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4493750035762787,-18.75,660.9375,-11.71875,632.8125,-8.367196083068848,-12.058606147766113,22.640647888183594,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.44999998807907104,-25.78125,665.625,-9.375,635.15625,-8.982431411743164,-17.349626541137695,22.517601013183594,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4506250023841858,-28.125,651.5625,-9.375,618.75,-9.351572036743164,-21.779319763183594,21.902366638183594,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.45124998688697815,-28.125,614.0625,-2.34375,585.9375,-9.351572036743164,-24.978540420532227,20.67189598083496,-5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4518750011920929,-32.8125,550.78125,11.71875,529.6875,-8.982431411743164,-27.439481735229492,18.580097198486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.45249998569488525,-35.15625,464.0625,21.09375,454.6875,-8.244149208068848,-28.546903610229492,15.750016212463379,4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.453125,-44.53125,351.5625,32.8125,344.53125,-7.259772777557373,-28.423856735229492,11.443370819091797,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.45375001430511475,-49.21875,217.96875,37.5,208.59375,-5.783208847045898,-27.685575485229492,7.013679027557373,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4543749988079071,-46.875,91.40625,37.5,84.375,-4.183598041534424,-26.08596420288086,2.830080986022949,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.45500001311302185,-35.15625,-25.78125,37.5,-21.09375,-2.460939884185791,-23.378929138183594,-1.4765640497207642,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4556249976158142,-25.78125,-128.90625,37.5,-114.84375,-0.8613290190696716,-19.93361473083496,-5.660161972045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.45625001192092896,-14.0625,-239.0625,32.8125,-217.96875,0.8613290190696716,-15.011734008789062,-10.08985424041748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4568749964237213,-14.0625,-360.9375,35.15625,-337.5,2.58398699760437,-9.105478286743164,-14.396498680114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.45750001072883606,-16.40625,-473.4375,35.15625,-450.0,4.183598041534424,-3.9375040531158447,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4581249952316284,-4.6875,-562.5,25.78125,-536.71875,5.783208847045898,1.2304699420928955,-20.17970848083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.45875000953674316,9.375,-630.46875,18.75,-600.0,7.136725902557373,6.521491050720215,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4593749940395355,16.40625,-663.28125,11.71875,-635.15625,8.244149208068848,11.812512397766113,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46000000834465027,23.4375,-670.3125,7.03125,-637.5,8.982431411743164,17.226579666137695,-22.640647888183594,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4606249928474426,25.78125,-656.25,7.03125,-618.75,9.228525161743164,21.53322410583496,-22.025413513183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4612500071525574,28.125,-616.40625,0.0,-585.9375,9.228525161743164,24.855493545532227,-20.79494285583496,4.921879768371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46187499165534973,30.46875,-553.125,-14.0625,-534.375,8.859383583068848,27.19338607788086,-18.703144073486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4625000059604645,35.15625,-471.09375,-23.4375,-457.03125,8.244149208068848,28.300809860229492,-15.750016212463379,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46312499046325684,42.1875,-356.25,-37.5,-346.875,7.136725902557373,28.300809860229492,-11.566417694091797,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4637500047683716,49.21875,-222.65625,-42.1875,-213.28125,5.660161972045898,27.562528610229492,-7.136725902557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46437498927116394,44.53125,-93.75,-39.84375,-86.71875,4.060551166534424,25.83987045288086,-2.9531280994415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4650000035762787,32.8125,23.4375,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46562498807907104,23.4375,128.90625,-39.84375,114.84375,0.7382820248603821,19.687519073486328,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4662500023841858,11.71875,236.71875,-35.15625,215.625,-0.9843760132789612,14.765640258789062,9.96680736541748,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46687498688697815,11.71875,356.25,-39.84375,332.8125,-2.707034111022949,8.859383583068848,14.396498680114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4675000011920929,14.0625,466.40625,-37.5,445.3125,-4.306644916534424,3.6914100646972656,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46812498569488525,2.34375,555.46875,-28.125,532.03125,-5.783208847045898,-1.4765640497207642,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46875,-11.71875,625.78125,-21.09375,597.65625,-7.136725902557373,-6.644537925720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.46937501430511475,-18.75,660.9375,-14.0625,632.8125,-8.244149208068848,-12.058606147766113,22.640647888183594,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4699999988079071,-25.78125,665.625,-9.375,635.15625,-8.982431411743164,-17.349626541137695,22.640647888183594,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47062501311302185,-28.125,649.21875,-9.375,616.40625,-9.351572036743164,-21.779319763183594,21.902366638183594,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4712499976158142,-28.125,611.71875,-2.34375,583.59375,-9.228525161743164,-24.978540420532227,20.67189598083496,-5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47187501192092896,-32.8125,546.09375,11.71875,527.34375,-8.982431411743164,-27.439481735229492,18.580097198486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4724999964237213,-35.15625,461.71875,21.09375,450.0,-8.244149208068848,-28.546903610229492,15.750016212463379,4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47312501072883606,-44.53125,346.875,35.15625,339.84375,-7.259772777557373,-28.423856735229492,11.566417694091797,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4737499952316284,-51.5625,215.625,39.84375,206.25,-5.783208847045898,-27.685575485229492,7.013679027557373,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47437500953674316,-46.875,89.0625,35.15625,82.03125,-4.060551166534424,-26.08596420288086,2.830080986022949,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4749999940395355,-35.15625,-25.78125,37.5,-18.75,-2.460939884185791,-23.378929138183594,-1.4765640497207642,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47562500834465027,-25.78125,-126.5625,37.5,-110.15625,-0.8613290190696716,-19.93361473083496,-5.660161972045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4762499928474426,-14.0625,-234.375,32.8125,-210.9375,0.8613290190696716,-15.011734008789062,-10.08985424041748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4768750071525574,-14.0625,-353.90625,37.5,-330.46875,2.460939884185791,-9.228525161743164,-14.396498680114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47749999165534973,-16.40625,-466.40625,35.15625,-445.3125,4.183598041534424,-3.9375040531158447,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4781250059604645,-4.6875,-560.15625,25.78125,-534.375,5.660161972045898,1.2304699420928955,-20.17970848083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47874999046325684,9.375,-630.46875,16.40625,-600.0,7.013679027557373,6.521491050720215,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4793750047683716,16.40625,-667.96875,9.375,-637.5,8.244149208068848,11.812512397766113,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.47999998927116394,23.4375,-675.0,7.03125,-639.84375,8.982431411743164,17.226579666137695,-22.640647888183594,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4806250035762787,25.78125,-658.59375,7.03125,-623.4375,9.228525161743164,21.53322410583496,-22.025413513183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.48124998807907104,25.78125,-618.75,0.0,-588.28125,9.228525161743164,24.855493545532227,-20.79494285583496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4818750023841858,30.46875,-553.125,-14.0625,-534.375,8.859383583068848,27.19338607788086,-18.703144073486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.48249998688697815,32.8125,-468.75,-23.4375,-457.03125,8.244149208068848,28.300809860229492,-15.750016212463379,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4831250011920929,42.1875,-353.90625,-35.15625,-346.875,7.136725902557373,28.300809860229492,-11.566417694091797,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.48374998569488525,49.21875,-220.3125,-42.1875,-210.9375,5.660161972045898,27.562528610229492,-7.136725902557373,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.484375,44.53125,-93.75,-39.84375,-84.375,4.060551166534424,25.96291732788086,-2.9531280994415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.48500001430511475,32.8125,25.78125,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4856249988079071,23.4375,128.90625,-39.84375,114.84375,0.7382820248603821,19.687519073486328,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.48625001311302185,11.71875,234.375,-35.15625,213.28125,-0.9843760132789612,14.765640258789062,9.96680736541748,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4868749976158142,11.71875,353.90625,-39.84375,328.125,-2.58398699760437,8.982431411743164,14.396498680114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.48750001192092896,14.0625,461.71875,-37.5,440.625,-4.306644916534424,3.6914100646972656,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4881249964237213,2.34375,550.78125,-28.125,529.6875,-5.783208847045898,-1.3535170555114746,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.48875001072883606,-11.71875,623.4375,-21.09375,595.3125,-7.136725902557373,-6.644537925720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4893749952316284,-18.75,660.9375,-14.0625,632.8125,-8.244149208068848,-11.935559272766113,22.640647888183594,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49000000953674316,-25.78125,665.625,-9.375,635.15625,-8.982431411743164,-17.349626541137695,22.640647888183594,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4906249940395355,-28.125,649.21875,-9.375,616.40625,-9.351572036743164,-21.656272888183594,22.025413513183594,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49125000834465027,-28.125,609.375,-2.34375,583.59375,-9.351572036743164,-24.978540420532227,20.67189598083496,-5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4918749928474426,-32.8125,546.09375,11.71875,527.34375,-8.982431411743164,-27.439481735229492,18.580097198486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4925000071525574,-37.5,459.375,21.09375,450.0,-8.244149208068848,-28.546903610229492,15.750016212463379,4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49312499165534973,-44.53125,346.875,35.15625,339.84375,-7.259772777557373,-28.423856735229492,11.566417694091797,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4937500059604645,-49.21875,215.625,39.84375,208.59375,-5.783208847045898,-27.685575485229492,7.013679027557373,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49437499046325684,-46.875,91.40625,35.15625,84.375,-4.060551166534424,-26.08596420288086,2.830080986022949,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4950000047683716,-35.15625,-25.78125,37.5,-18.75,-2.460939884185791,-23.378929138183594,-1.4765640497207642,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49562498927116394,-25.78125,-126.5625,37.5,-112.5,-0.8613290190696716,-19.93361473083496,-5.660161972045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4962500035762787,-14.0625,-234.375,32.8125,-213.28125,0.8613290190696716,-15.011734008789062,-9.96680736541748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49687498807907104,-14.0625,-353.90625,35.15625,-330.46875,2.460939884185791,-9.228525161743164,-14.396498680114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4975000023841858,-16.40625,-464.0625,35.15625,-442.96875,4.183598041534424,-3.9375040531158447,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49812498688697815,-4.6875,-555.46875,25.78125,-529.6875,5.660161972045898,1.2304699420928955,-20.17970848083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.4987500011920929,9.375,-623.4375,18.75,-592.96875,7.013679027557373,6.398444175720215,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.49937498569488525,16.40625,-660.9375,9.375,-630.46875,8.121102333068848,11.812512397766113,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5,23.4375,-667.96875,7.03125,-632.8125,8.859383583068848,17.103532791137695,-22.640647888183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5006250143051147,25.78125,-653.90625,7.03125,-616.40625,9.105478286743164,21.53322410583496,-22.025413513183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5012500286102295,25.78125,-614.0625,0.0,-585.9375,9.105478286743164,24.855493545532227,-20.79494285583496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5018749833106995,30.46875,-550.78125,-14.0625,-529.6875,8.859383583068848,27.19338607788086,-18.703144073486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5024999976158142,32.8125,-464.0625,-23.4375,-452.34375,8.121102333068848,28.300809860229492,-15.873063087463379,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.503125011920929,42.1875,-351.5625,-35.15625,-342.1875,7.136725902557373,28.300809860229492,-11.689464569091797,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5037500262260437,46.875,-217.96875,-42.1875,-208.59375,5.660161972045898,27.562528610229492,-7.136725902557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5043749809265137,44.53125,-91.40625,-39.84375,-84.375,3.9375040531158447,25.96291732788086,-2.9531280994415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5049999952316284,32.8125,23.4375,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5056250095367432,23.4375,124.21875,-39.84375,110.15625,0.7382820248603821,19.687519073486328,5.660161972045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5062500238418579,11.71875,227.34375,-35.15625,206.25,-0.8613290190696716,14.765640258789062,9.96680736541748,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5068749785423279,11.71875,344.53125,-39.84375,321.09375,-2.58398699760437,8.982431411743164,14.396498680114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5074999928474426,14.0625,454.6875,-37.5,433.59375,-4.183598041534424,3.6914100646972656,17.718767166137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5081250071525574,2.34375,546.09375,-28.125,522.65625,-5.660161972045898,-1.3535170555114746,20.17970848083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5087500214576721,-11.71875,618.75,-21.09375,590.625,-7.013679027557373,-6.521491050720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5093749761581421,-18.75,653.90625,-14.0625,625.78125,-8.244149208068848,-11.935559272766113,22.763694763183594,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5099999904632568,-25.78125,658.59375,-9.375,628.125,-8.859383583068848,-17.226579666137695,22.640647888183594,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5106250047683716,-28.125,644.53125,-9.375,611.71875,-9.228525161743164,-21.656272888183594,22.025413513183594,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5112500190734863,-28.125,607.03125,-2.34375,578.90625,-9.228525161743164,-24.978540420532227,20.79494285583496,-5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
