time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
0.5118749737739563,-32.8125,546.09375,11.71875,527.34375,-8.859383583068848,-27.316434860229492,18.703144073486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.512499988079071,-35.15625,464.0625,21.09375,452.34375,-8.244149208068848,-28.546903610229492,15.750016212463379,4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5131250023841858,-44.53125,349.21875,32.8125,342.1875,-7.259772777557373,-28.423856735229492,11.566417694091797,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5137500166893005,-51.5625,215.625,37.5,206.25,-5.783208847045898,-27.685575485229492,7.136725902557373,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5143749713897705,-46.875,89.0625,35.15625,82.03125,-4.060551166534424,-26.08596420288086,2.9531280994415283,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5149999856948853,-35.15625,-25.78125,37.5,-18.75,-2.460939884185791,-23.501977920532227,-1.4765640497207642,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.515625,-25.78125,-124.21875,37.5,-110.15625,-0.8613290190696716,-19.93361473083496,-5.660161972045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5162500143051147,-14.0625,-232.03125,32.8125,-210.9375,0.7382820248603821,-15.011734008789062,-9.96680736541748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5168750286102295,-14.0625,-353.90625,37.5,-328.125,2.460939884185791,-9.228525161743164,-14.396498680114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5174999833106995,-16.40625,-464.0625,37.5,-440.625,4.060551166534424,-3.9375040531158447,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5181249976158142,-4.6875,-555.46875,28.125,-532.03125,5.660161972045898,1.107422947883606,-20.17970848083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.518750011920929,9.375,-628.125,18.75,-597.65625,7.013679027557373,6.398444175720215,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5193750262260437,16.40625,-663.28125,11.71875,-632.8125,8.121102333068848,11.812512397766113,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5199999809265137,23.4375,-667.96875,7.03125,-635.15625,8.859383583068848,17.103532791137695,-22.640647888183594,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5206249952316284,25.78125,-653.90625,7.03125,-618.75,9.228525161743164,21.53322410583496,-22.025413513183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5212500095367432,25.78125,-614.0625,0.0,-585.9375,9.228525161743164,24.855493545532227,-20.67189598083496,4.921879768371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5218750238418579,30.46875,-550.78125,-14.0625,-532.03125,8.859383583068848,27.19338607788086,-18.703144073486328,0.12304700165987015,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5224999785423279,32.8125,-468.75,-25.78125,-454.6875,8.244149208068848,28.300809860229492,-15.873063087463379,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5231249928474426,42.1875,-353.90625,-37.5,-344.53125,7.136725902557373,28.300809860229492,-11.566417694091797,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5237500071525574,49.21875,-220.3125,-42.1875,-210.9375,5.660161972045898,27.562528610229492,-7.136725902557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5243750214576721,44.53125,-93.75,-39.84375,-84.375,4.060551166534424,25.96291732788086,-2.9531280994415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5249999761581421,32.8125,23.4375,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5256249904632568,23.4375,126.5625,-39.84375,112.5,0.7382820248603821,19.687519073486328,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5262500047683716,11.71875,232.03125,-35.15625,210.9375,-0.9843760132789612,14.765640258789062,9.96680736541748,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5268750190734863,11.71875,349.21875,-39.84375,325.78125,-2.58398699760437,8.982431411743164,14.396498680114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5274999737739563,14.0625,457.03125,-37.5,438.28125,-4.183598041534424,3.6914100646972656,17.718767166137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.528124988079071,2.34375,548.4375,-28.125,525.0,-5.783208847045898,-1.3535170555114746,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5287500023841858,-11.71875,621.09375,-21.09375,592.96875,-7.013679027557373,-6.644537925720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5293750166893005,-18.75,658.59375,-11.71875,630.46875,-8.244149208068848,-11.935559272766113,22.763694763183594,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5299999713897705,-25.78125,663.28125,-9.375,632.8125,-8.982431411743164,-17.226579666137695,22.640647888183594,-14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5306249856948853,-28.125,646.875,-9.375,614.0625,-9.228525161743164,-21.656272888183594,22.025413513183594,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.53125,-28.125,609.375,-2.34375,581.25,-9.228525161743164,-24.978540420532227,20.79494285583496,-5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5318750143051147,-32.8125,543.75,9.375,525.0,-8.982431411743164,-27.316434860229492,18.703144073486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5325000286102295,-35.15625,457.03125,21.09375,447.65625,-8.244149208068848,-28.546903610229492,15.873063087463379,4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5331249833106995,-44.53125,342.1875,32.8125,337.5,-7.136725902557373,-28.423856735229492,11.689464569091797,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5337499976158142,-49.21875,210.9375,39.84375,203.90625,-5.660161972045898,-27.685575485229492,7.136725902557373,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.534375011920929,-44.53125,86.71875,35.15625,79.6875,-4.060551166534424,-26.08596420288086,2.9531280994415283,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5350000262260437,-35.15625,-25.78125,37.5,-18.75,-2.460939884185791,-23.378929138183594,-1.3535170555114746,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5356249809265137,-25.78125,-121.875,37.5,-107.8125,-0.8613290190696716,-20.05666160583496,-5.660161972045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5362499952316284,-14.0625,-227.34375,32.8125,-206.25,0.7382820248603821,-15.134780883789062,-9.96680736541748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5368750095367432,-14.0625,-346.875,35.15625,-323.4375,2.460939884185791,-9.228525161743164,-14.396498680114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5375000238418579,-16.40625,-457.03125,35.15625,-435.9375,4.060551166534424,-3.9375040531158447,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5381249785423279,-4.6875,-548.4375,25.78125,-525.0,5.537115097045898,1.107422947883606,-20.17970848083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5387499928474426,9.375,-623.4375,18.75,-590.625,6.890632152557373,6.398444175720215,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5393750071525574,16.40625,-660.9375,9.375,-632.8125,8.121102333068848,11.812512397766113,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5400000214576721,23.4375,-667.96875,7.03125,-635.15625,8.859383583068848,17.103532791137695,-22.640647888183594,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5406249761581421,25.78125,-651.5625,7.03125,-616.40625,9.105478286743164,21.53322410583496,-22.025413513183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5412499904632568,25.78125,-616.40625,0.0,-588.28125,9.228525161743164,24.855493545532227,-20.79494285583496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5418750047683716,30.46875,-553.125,-14.0625,-532.03125,8.859383583068848,27.19338607788086,-18.703144073486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5425000190734863,32.8125,-468.75,-23.4375,-457.03125,8.244149208068848,28.300809860229492,-15.873063087463379,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5431249737739563,42.1875,-353.90625,-37.5,-346.875,7.136725902557373,28.300809860229492,-11.689464569091797,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.543749988079071,46.875,-220.3125,-39.84375,-210.9375,5.660161972045898,27.562528610229492,-7.136725902557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5443750023841858,44.53125,-91.40625,-37.5,-84.375,4.060551166534424,25.96291732788086,-2.9531280994415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5450000166893005,32.8125,23.4375,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5456249713897705,23.4375,124.21875,-39.84375,112.5,0.7382820248603821,19.81056785583496,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5462499856948853,11.71875,232.03125,-35.15625,210.9375,-0.9843760132789612,14.765640258789062,9.96680736541748,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.546875,11.71875,351.5625,-37.5,328.125,-2.58398699760437,8.982431411743164,14.273451805114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5475000143051147,14.0625,461.71875,-37.5,440.625,-4.306644916534424,3.8144569396972656,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5481250286102295,2.34375,553.125,-28.125,532.03125,-5.783208847045898,-1.3535170555114746,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5487499833106995,-11.71875,623.4375,-18.75,595.3125,-7.136725902557373,-6.521491050720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5493749976158142,-18.75,660.9375,-11.71875,632.8125,-8.244149208068848,-11.935559272766113,22.640647888183594,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.550000011920929,-25.78125,665.625,-9.375,632.8125,-8.982431411743164,-17.226579666137695,22.640647888183594,-14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5506250262260437,-28.125,649.21875,-9.375,614.0625,-9.351572036743164,-21.656272888183594,22.025413513183594,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5512499809265137,-28.125,609.375,-2.34375,581.25,-9.351572036743164,-24.978540420532227,20.79494285583496,-5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5518749952316284,-32.8125,546.09375,11.71875,527.34375,-8.982431411743164,-27.316434860229492,18.703144073486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5525000095367432,-35.15625,461.71875,21.09375,450.0,-8.244149208068848,-28.546903610229492,15.873063087463379,4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5531250238418579,-44.53125,349.21875,35.15625,339.84375,-7.259772777557373,-28.423856735229492,11.689464569091797,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5537499785423279,-49.21875,215.625,37.5,206.25,-5.783208847045898,-27.685575485229492,7.136725902557373,14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5543749928474426,-44.53125,89.0625,35.15625,82.03125,-4.060551166534424,-26.08596420288086,2.9531280994415283,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5550000071525574,-35.15625,-23.4375,37.5,-18.75,-2.460939884185791,-23.501977920532227,-1.3535170555114746,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5556250214576721,-25.78125,-124.21875,35.15625,-110.15625,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5562499761581421,-14.0625,-229.6875,32.8125,-208.59375,0.7382820248603821,-15.134780883789062,-9.96680736541748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5568749904632568,-14.0625,-351.5625,35.15625,-328.125,2.460939884185791,-9.228525161743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5575000047683716,-16.40625,-466.40625,35.15625,-442.96875,4.060551166534424,-4.060551166534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5581250190734863,-4.6875,-560.15625,25.78125,-534.375,5.660161972045898,1.107422947883606,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5587499737739563,9.375,-630.46875,16.40625,-600.0,7.013679027557373,6.398444175720215,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.559374988079071,16.40625,-665.625,9.375,-637.5,8.244149208068848,11.812512397766113,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5600000023841858,23.4375,-672.65625,7.03125,-639.84375,8.982431411743164,17.103532791137695,-22.640647888183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5606250166893005,25.78125,-656.25,7.03125,-621.09375,9.228525161743164,21.53322410583496,-22.025413513183594,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5612499713897705,25.78125,-616.40625,0.0,-588.28125,9.228525161743164,24.855493545532227,-20.79494285583496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5618749856948853,30.46875,-553.125,-11.71875,-534.375,8.859383583068848,27.19338607788086,-18.703144073486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5625,32.8125,-468.75,-23.4375,-457.03125,8.244149208068848,28.300809860229492,-15.873063087463379,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5631250143051147,42.1875,-356.25,-37.5,-346.875,7.136725902557373,28.300809860229492,-11.689464569091797,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5637500286102295,46.875,-222.65625,-42.1875,-213.28125,5.783208847045898,27.562528610229492,-7.136725902557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5643749833106995,44.53125,-93.75,-39.84375,-84.375,4.060551166534424,25.96291732788086,-2.9531280994415283,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5649999976158142,32.8125,23.4375,-39.84375,21.09375,2.337893009185791,23.255882263183594,1.3535170555114746,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.565625011920929,23.4375,124.21875,-39.84375,110.15625,0.7382820248603821,19.81056785583496,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5662500262260437,11.71875,227.34375,-35.15625,208.59375,-0.8613290190696716,14.888687133789062,9.96680736541748,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5668749809265137,11.71875,346.875,-37.5,323.4375,-2.58398699760437,8.982431411743164,14.273451805114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5674999952316284,14.0625,457.03125,-37.5,435.9375,-4.183598041534424,3.8144569396972656,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5681250095367432,2.34375,548.4375,-28.125,525.0,-5.660161972045898,-1.2304699420928955,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5687500238418579,-11.71875,618.75,-18.75,590.625,-7.013679027557373,-6.521491050720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5693749785423279,-18.75,656.25,-14.0625,628.125,-8.244149208068848,-11.812512397766113,22.763694763183594,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5699999928474426,-25.78125,660.9375,-9.375,628.125,-8.982431411743164,-17.226579666137695,22.640647888183594,-14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5706250071525574,-28.125,644.53125,-9.375,609.375,-9.228525161743164,-21.656272888183594,22.025413513183594,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5712500214576721,-28.125,604.6875,-2.34375,576.5625,-9.228525161743164,-24.978540420532227,20.79494285583496,-5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5718749761581421,-32.8125,541.40625,11.71875,522.65625,-8.859383583068848,-27.316434860229492,18.703144073486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5724999904632568,-35.15625,457.03125,21.09375,447.65625,-8.244149208068848,-28.423856735229492,15.873063087463379,4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5731250047683716,-44.53125,344.53125,32.8125,335.15625,-7.136725902557373,-28.423856735229492,11.689464569091797,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5737500190734863,-49.21875,210.9375,37.5,201.5625,-5.660161972045898,-27.685575485229492,7.136725902557373,14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5743749737739563,-46.875,86.71875,35.15625,79.6875,-4.060551166534424,-26.08596420288086,2.9531280994415283,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.574999988079071,-35.15625,-23.4375,37.5,-18.75,-2.460939884185791,-23.501977920532227,-1.3535170555114746,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5756250023841858,-25.78125,-117.1875,37.5,-103.125,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5762500166893005,-14.0625,-217.96875,32.8125,-196.875,0.7382820248603821,-15.134780883789062,-9.96680736541748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5768749713897705,-14.0625,-337.5,35.15625,-314.0625,2.337893009185791,-9.351572036743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5774999856948853,-16.40625,-452.34375,35.15625,-431.25,3.9375040531158447,-4.060551166534424,-17.595720291137695,25.59377670288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.578125,-4.6875,-546.09375,25.78125,-520.3125,5.414068222045898,0.9843760132789612,-20.05666160583496,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5787500143051147,9.375,-616.40625,18.75,-585.9375,6.890632152557373,6.275396823883057,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5793750286102295,16.40625,-653.90625,9.375,-625.78125,7.9980549812316895,11.689464569091797,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5799999833106995,23.4375,-660.9375,7.03125,-628.125,8.736336708068848,16.980485916137695,-22.640647888183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5806249976158142,25.78125,-646.875,7.03125,-611.71875,9.105478286743164,21.41017723083496,-22.148460388183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.581250011920929,25.78125,-609.375,0.0,-578.90625,9.105478286743164,24.732446670532227,-20.79494285583496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5818750262260437,30.46875,-546.09375,-11.71875,-525.0,8.736336708068848,27.19338607788086,-18.826190948486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5824999809265137,32.8125,-461.71875,-23.4375,-447.65625,8.121102333068848,28.300809860229492,-15.873063087463379,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5831249952316284,42.1875,-351.5625,-35.15625,-342.1875,7.013679027557373,28.300809860229492,-11.689464569091797,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5837500095367432,46.875,-220.3125,-39.84375,-210.9375,5.660161972045898,27.562528610229492,-7.259772777557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5843750238418579,44.53125,-91.40625,-37.5,-84.375,3.9375040531158447,25.96291732788086,-2.9531280994415283,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5849999785423279,32.8125,23.4375,-39.84375,18.75,2.337893009185791,23.255882263183594,1.3535170555114746,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5856249928474426,23.4375,119.53125,-39.84375,105.46875,0.7382820248603821,19.81056785583496,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5862500071525574,11.71875,222.65625,-35.15625,201.5625,-0.8613290190696716,14.888687133789062,9.96680736541748,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5868750214576721,11.71875,339.84375,-37.5,316.40625,-2.460939884185791,9.105478286743164,14.396498680114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5874999761581421,14.0625,447.65625,-37.5,426.5625,-4.060551166534424,3.8144569396972656,17.718767166137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5881249904632568,2.34375,539.0625,-28.125,515.625,-5.537115097045898,-1.2304699420928955,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5887500047683716,-9.375,616.40625,-21.09375,588.28125,-6.890632152557373,-6.398444175720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5893750190734863,-18.75,656.25,-14.0625,628.125,-8.121102333068848,-11.812512397766113,22.763694763183594,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5899999737739563,-25.78125,660.9375,-9.375,630.46875,-8.859383583068848,-17.226579666137695,22.640647888183594,-14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.590624988079071,-28.125,646.875,-9.375,611.71875,-9.228525161743164,-21.656272888183594,22.025413513183594,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5912500023841858,-28.125,609.375,-2.34375,581.25,-9.228525161743164,-24.978540420532227,20.67189598083496,-5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5918750166893005,-32.8125,543.75,11.71875,525.0,-8.982431411743164,-27.316434860229492,18.703144073486328,-0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5924999713897705,-35.15625,461.71875,21.09375,450.0,-8.244149208068848,-28.546903610229492,15.873063087463379,4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5931249856948853,-44.53125,349.21875,32.8125,342.1875,-7.259772777557373,-28.423856735229492,11.689464569091797,9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.59375,-49.21875,217.96875,37.5,208.59375,-5.783208847045898,-27.685575485229492,7.136725902557373,14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5943750143051147,-44.53125,91.40625,35.15625,84.375,-4.183598041534424,-26.08596420288086,2.9531280994415283,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5950000286102295,-35.15625,-23.4375,37.5,-18.75,-2.460939884185791,-23.501977920532227,-1.3535170555114746,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5956249833106995,-25.78125,-121.875,37.5,-107.8125,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5962499976158142,-14.0625,-227.34375,32.8125,-206.25,0.7382820248603821,-15.134780883789062,-9.843759536743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.596875011920929,-14.0625,-349.21875,35.15625,-325.78125,2.460939884185791,-9.351572036743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5975000262260437,-16.40625,-459.375,35.15625,-438.28125,4.060551166534424,-4.060551166534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5981249809265137,-4.6875,-550.78125,25.78125,-527.34375,5.537115097045898,1.107422947883606,-20.05666160583496,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5987499952316284,9.375,-623.4375,18.75,-595.3125,7.013679027557373,6.398444175720215,-21.902366638183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.5993750095367432,14.0625,-660.9375,11.71875,-630.46875,8.121102333068848,11.689464569091797,-22.763694763183594,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6000000238418579,23.4375,-665.625,7.03125,-632.8125,8.859383583068848,16.980485916137695,-22.640647888183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6006249785423279,25.78125,-651.5625,7.03125,-616.40625,9.228525161743164,21.41017723083496,-22.025413513183594,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6012499928474426,25.78125,-614.0625,0.0,-583.59375,9.228525161743164,24.732446670532227,-20.79494285583496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6018750071525574,30.46875,-548.4375,-11.71875,-529.6875,8.859383583068848,27.19338607788086,-18.826190948486328,0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6025000214576721,32.8125,-466.40625,-23.4375,-452.34375,8.121102333068848,28.300809860229492,-15.996109962463379,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6031249761581421,42.1875,-353.90625,-35.15625,-344.53125,7.136725902557373,28.300809860229492,-11.812512397766113,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6037499904632568,46.875,-220.3125,-39.84375,-210.9375,5.660161972045898,27.562528610229492,-7.259772777557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6043750047683716,44.53125,-93.75,-37.5,-84.375,4.060551166534424,25.96291732788086,-3.0761749744415283,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6050000190734863,32.8125,21.09375,-39.84375,18.75,2.337893009185791,23.255882263183594,1.2304699420928955,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6056249737739563,23.4375,121.875,-39.84375,107.8125,0.7382820248603821,19.81056785583496,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.606249988079071,11.71875,225.0,-35.15625,206.25,-0.8613290190696716,14.888687133789062,9.843759536743164,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6068750023841858,11.71875,346.875,-37.5,321.09375,-2.58398699760437,9.105478286743164,14.273451805114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6075000166893005,14.0625,457.03125,-37.5,435.9375,-4.183598041534424,3.9375040531158447,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6081249713897705,2.34375,546.09375,-28.125,522.65625,-5.660161972045898,-1.2304699420928955,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6087499856948853,-9.375,614.0625,-21.09375,585.9375,-7.013679027557373,-6.398444175720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.609375,-18.75,651.5625,-14.0625,623.4375,-8.121102333068848,-11.812512397766113,22.763694763183594,-19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6100000143051147,-25.78125,656.25,-9.375,625.78125,-8.859383583068848,-17.103532791137695,22.640647888183594,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6106250286102295,-28.125,642.1875,-9.375,607.03125,-9.228525161743164,-21.53322410583496,22.025413513183594,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6112499833106995,-28.125,604.6875,-2.34375,576.5625,-9.228525161743164,-24.855493545532227,20.79494285583496,-5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6118749976158142,-32.8125,541.40625,9.375,522.65625,-8.859383583068848,-27.316434860229492,18.703144073486328,-0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.612500011920929,-35.15625,459.375,21.09375,445.3125,-8.244149208068848,-28.423856735229492,15.873063087463379,4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6131250262260437,-44.53125,344.53125,32.8125,337.5,-7.136725902557373,-28.423856735229492,11.689464569091797,9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6137499809265137,-49.21875,210.9375,37.5,203.90625,-5.660161972045898,-27.685575485229492,7.136725902557373,14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6143749952316284,-46.875,86.71875,35.15625,79.6875,-4.060551166534424,-26.08596420288086,2.9531280994415283,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6150000095367432,-35.15625,-23.4375,37.5,-18.75,-2.460939884185791,-23.501977920532227,-1.3535170555114746,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6156250238418579,-25.78125,-117.1875,37.5,-103.125,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6162499785423279,-14.0625,-220.3125,32.8125,-199.21875,0.7382820248603821,-15.134780883789062,-9.96680736541748,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6168749928474426,-14.0625,-337.5,35.15625,-314.0625,2.337893009185791,-9.351572036743164,-14.396498680114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6175000071525574,-16.40625,-450.0,35.15625,-426.5625,3.9375040531158447,-4.183598041534424,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6181250214576721,-4.6875,-543.75,25.78125,-517.96875,5.414068222045898,0.9843760132789612,-20.17970848083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6187499761581421,9.375,-616.40625,18.75,-585.9375,6.890632152557373,6.275396823883057,-21.902366638183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6193749904632568,16.40625,-653.90625,9.375,-625.78125,7.9980549812316895,11.689464569091797,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6200000047683716,23.4375,-660.9375,7.03125,-628.125,8.736336708068848,16.980485916137695,-22.640647888183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6206250190734863,25.78125,-646.875,7.03125,-611.71875,9.105478286743164,21.41017723083496,-22.148460388183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6212499737739563,28.125,-607.03125,0.0,-578.90625,9.105478286743164,24.732446670532227,-20.79494285583496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.621874988079071,30.46875,-543.75,-14.0625,-522.65625,8.736336708068848,27.19338607788086,-18.826190948486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6225000023841858,32.8125,-459.375,-23.4375,-447.65625,8.121102333068848,28.300809860229492,-15.996109962463379,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6231250166893005,42.1875,-349.21875,-35.15625,-339.84375,7.136725902557373,28.300809860229492,-11.812512397766113,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6237499713897705,49.21875,-217.96875,-42.1875,-206.25,5.660161972045898,27.562528610229492,-7.259772777557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6243749856948853,44.53125,-91.40625,-39.84375,-82.03125,3.9375040531158447,25.96291732788086,-3.0761749744415283,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.625,32.8125,21.09375,-39.84375,16.40625,2.337893009185791,23.255882263183594,1.2304699420928955,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6256250143051147,23.4375,117.1875,-39.84375,103.125,0.7382820248603821,19.81056785583496,5.537115097045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6262500286102295,11.71875,217.96875,-35.15625,199.21875,-0.8613290190696716,14.888687133789062,9.843759536743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6268749833106995,11.71875,337.5,-37.5,314.0625,-2.460939884185791,9.105478286743164,14.273451805114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6274999976158142,14.0625,447.65625,-37.5,426.5625,-4.060551166534424,3.9375040531158447,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.628125011920929,2.34375,541.40625,-28.125,517.96875,-5.537115097045898,-1.107422947883606,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6287500262260437,-9.375,614.0625,-21.09375,583.59375,-6.890632152557373,-6.398444175720215,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6293749809265137,-18.75,646.875,-14.0625,618.75,-8.121102333068848,-11.812512397766113,22.763694763183594,-19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6299999952316284,-25.78125,651.5625,-9.375,621.09375,-8.859383583068848,-17.103532791137695,22.640647888183594,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6306250095367432,-28.125,637.5,-9.375,604.6875,-9.105478286743164,-21.53322410583496,22.025413513183594,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6312500238418579,-28.125,600.0,-2.34375,571.875,-9.105478286743164,-24.855493545532227,20.79494285583496,-5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6318749785423279,-32.8125,536.71875,9.375,517.96875,-8.859383583068848,-27.19338607788086,18.703144073486328,-0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6324999928474426,-35.15625,454.6875,21.09375,442.96875,-8.121102333068848,-28.423856735229492,15.873063087463379,4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6331250071525574,-44.53125,342.1875,32.8125,332.8125,-7.136725902557373,-28.423856735229492,11.689464569091797,9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6337500214576721,-49.21875,210.9375,37.5,201.5625,-5.660161972045898,-27.685575485229492,7.259772777557373,14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6343749761581421,-46.875,86.71875,35.15625,79.6875,-4.060551166534424,-26.08596420288086,3.0761749744415283,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6349999904632568,-35.15625,-21.09375,37.5,-18.75,-2.460939884185791,-23.501977920532227,-1.3535170555114746,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6356250047683716,-25.78125,-114.84375,35.15625,-100.78125,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6362500190734863,-14.0625,-217.96875,32.8125,-196.875,0.7382820248603821,-15.134780883789062,-9.96680736541748,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6368749737739563,-14.0625,-335.15625,35.15625,-311.71875,2.337893009185791,-9.351572036743164,-14.396498680114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.637499988079071,-16.40625,-447.65625,35.15625,-426.5625,3.9375040531158447,-4.060551166534424,-17.718767166137695,25.59377670288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
