time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
0.6381250023841858,-4.6875,-539.0625,25.78125,-515.625,5.414068222045898,0.9843760132789612,-20.17970848083496,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6387500166893005,9.375,-611.71875,18.75,-581.25,6.767584800720215,6.275396823883057,-22.025413513183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6393749713897705,16.40625,-649.21875,11.71875,-618.75,7.9980549812316895,11.689464569091797,-22.886741638183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6399999856948853,23.4375,-653.90625,7.03125,-621.09375,8.736336708068848,16.980485916137695,-22.763694763183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.640625,25.78125,-637.5,7.03125,-604.6875,8.982431411743164,21.41017723083496,-22.148460388183594,9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6412500143051147,25.78125,-600.0,0.0,-571.875,8.982431411743164,24.732446670532227,-20.91798973083496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6418750286102295,30.46875,-536.71875,-11.71875,-517.96875,8.736336708068848,27.19338607788086,-18.826190948486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6424999833106995,32.8125,-454.6875,-23.4375,-442.96875,7.9980549812316895,28.300809860229492,-15.996109962463379,-4.552739143371582,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6431249976158142,42.1875,-344.53125,-35.15625,-335.15625,7.013679027557373,28.300809860229492,-11.812512397766113,-9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.643750011920929,46.875,-213.28125,-42.1875,-203.90625,5.537115097045898,27.562528610229492,-7.259772777557373,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6443750262260437,44.53125,-89.0625,-37.5,-79.6875,3.9375040531158447,25.96291732788086,-3.0761749744415283,-19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6449999809265137,32.8125,23.4375,-39.84375,18.75,2.337893009185791,23.255882263183594,1.2304699420928955,-22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6456249952316284,23.4375,119.53125,-39.84375,107.8125,0.7382820248603821,19.81056785583496,5.414068222045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6462500095367432,11.71875,225.0,-35.15625,203.90625,-0.8613290190696716,15.011734008789062,9.720712661743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6468750238418579,11.71875,344.53125,-37.5,321.09375,-2.58398699760437,9.105478286743164,14.150404930114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6474999785423279,14.0625,457.03125,-37.5,433.59375,-4.183598041534424,3.9375040531158447,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6481249928474426,2.34375,546.09375,-28.125,525.0,-5.660161972045898,-1.2304699420928955,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6487500071525574,-11.71875,618.75,-18.75,590.625,-7.013679027557373,-6.398444175720215,21.779319763183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6493750214576721,-18.75,656.25,-14.0625,628.125,-8.244149208068848,-11.812512397766113,22.640647888183594,-19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6499999761581421,-23.4375,660.9375,-9.375,630.46875,-8.982431411743164,-17.103532791137695,22.517601013183594,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6506249904632568,-25.78125,646.875,-9.375,614.0625,-9.228525161743164,-21.53322410583496,22.025413513183594,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6512500047683716,-28.125,611.71875,-2.34375,581.25,-9.228525161743164,-24.855493545532227,20.67189598083496,-5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6518750190734863,-32.8125,548.4375,9.375,527.34375,-8.982431411743164,-27.316434860229492,18.703144073486328,-0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6524999737739563,-35.15625,464.0625,21.09375,452.34375,-8.244149208068848,-28.423856735229492,15.873063087463379,4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.653124988079071,-42.1875,351.5625,32.8125,344.53125,-7.259772777557373,-28.423856735229492,11.689464569091797,9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6537500023841858,-49.21875,217.96875,37.5,208.59375,-5.783208847045898,-27.685575485229492,7.136725902557373,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6543750166893005,-44.53125,91.40625,35.15625,84.375,-4.183598041534424,-26.08596420288086,2.9531280994415283,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6549999713897705,-35.15625,-23.4375,37.5,-18.75,-2.460939884185791,-23.501977920532227,-1.3535170555114746,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6556249856948853,-25.78125,-126.5625,35.15625,-112.5,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.65625,-14.0625,-234.375,32.8125,-215.625,0.8613290190696716,-15.134780883789062,-9.843759536743164,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6568750143051147,-14.0625,-356.25,35.15625,-332.8125,2.460939884185791,-9.351572036743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6575000286102295,-16.40625,-466.40625,35.15625,-445.3125,4.183598041534424,-4.060551166534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6581249833106995,-4.6875,-557.8125,25.78125,-534.375,5.660161972045898,1.107422947883606,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6587499976158142,9.375,-628.125,18.75,-600.0,7.013679027557373,6.398444175720215,-21.902366638183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.659375011920929,14.0625,-665.625,11.71875,-637.5,8.244149208068848,11.689464569091797,-22.763694763183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6600000262260437,23.4375,-672.65625,7.03125,-639.84375,8.982431411743164,17.103532791137695,-22.640647888183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6606249809265137,25.78125,-656.25,7.03125,-621.09375,9.228525161743164,21.41017723083496,-22.025413513183594,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6612499952316284,25.78125,-618.75,0.0,-590.625,9.228525161743164,24.855493545532227,-20.79494285583496,5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6618750095367432,30.46875,-553.125,-11.71875,-534.375,8.982431411743164,27.19338607788086,-18.703144073486328,0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6625000238418579,32.8125,-471.09375,-23.4375,-459.375,8.244149208068848,28.423856735229492,-15.996109962463379,-4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6631249785423279,42.1875,-358.59375,-35.15625,-349.21875,7.259772777557373,28.300809860229492,-11.812512397766113,-9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6637499928474426,46.875,-225.0,-39.84375,-215.625,5.783208847045898,27.562528610229492,-7.259772777557373,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6643750071525574,44.53125,-98.4375,-37.5,-89.0625,4.060551166534424,25.96291732788086,-3.0761749744415283,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6650000214576721,32.8125,21.09375,-39.84375,18.75,2.460939884185791,23.378929138183594,1.2304699420928955,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6656249761581421,23.4375,126.5625,-39.84375,112.5,0.7382820248603821,19.93361473083496,5.414068222045898,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6662499904632568,11.71875,232.03125,-35.15625,210.9375,-0.8613290190696716,15.011734008789062,9.720712661743164,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6668750047683716,11.71875,349.21875,-37.5,325.78125,-2.58398699760437,9.228525161743164,14.150404930114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6675000190734863,14.0625,457.03125,-37.5,435.9375,-4.183598041534424,3.9375040531158447,17.472673416137695,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6681249737739563,2.34375,546.09375,-28.125,525.0,-5.660161972045898,-1.107422947883606,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.668749988079071,-9.375,618.75,-21.09375,588.28125,-7.013679027557373,-6.398444175720215,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6693750023841858,-16.40625,656.25,-14.0625,628.125,-8.244149208068848,-11.689464569091797,22.640647888183594,-19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6700000166893005,-25.78125,663.28125,-9.375,632.8125,-8.982431411743164,-17.103532791137695,22.517601013183594,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6706249713897705,-28.125,649.21875,-9.375,614.0625,-9.228525161743164,-21.53322410583496,22.025413513183594,-9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6712499856948853,-28.125,611.71875,-2.34375,583.59375,-9.351572036743164,-24.855493545532227,20.67189598083496,-5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.671875,-30.46875,548.4375,9.375,529.6875,-8.982431411743164,-27.316434860229492,18.703144073486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6725000143051147,-35.15625,466.40625,21.09375,454.6875,-8.367196083068848,-28.423856735229492,15.873063087463379,4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6731250286102295,-42.1875,353.90625,32.8125,346.875,-7.259772777557373,-28.423856735229492,11.689464569091797,9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6737499833106995,-49.21875,220.3125,37.5,210.9375,-5.906256198883057,-27.685575485229492,7.259772777557373,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6743749976158142,-46.875,96.09375,35.15625,86.71875,-4.183598041534424,-26.08596420288086,3.0761749744415283,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.675000011920929,-35.15625,-21.09375,37.5,-16.40625,-2.58398699760437,-23.501977920532227,-1.2304699420928955,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6756250262260437,-25.78125,-124.21875,37.5,-110.15625,-0.8613290190696716,-20.05666160583496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6762499809265137,-14.0625,-229.6875,32.8125,-210.9375,0.7382820248603821,-15.257827758789062,-9.843759536743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6768749952316284,-16.40625,-349.21875,35.15625,-325.78125,2.460939884185791,-9.351572036743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6775000095367432,-16.40625,-459.375,35.15625,-438.28125,4.060551166534424,-4.060551166534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6781250238418579,-4.6875,-550.78125,25.78125,-527.34375,5.660161972045898,0.9843760132789612,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6787499785423279,9.375,-623.4375,16.40625,-595.3125,7.013679027557373,6.275396823883057,-21.902366638183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6793749928474426,14.0625,-660.9375,11.71875,-632.8125,8.121102333068848,11.689464569091797,-22.763694763183594,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6800000071525574,23.4375,-667.96875,7.03125,-635.15625,8.859383583068848,16.980485916137695,-22.763694763183594,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6806250214576721,25.78125,-653.90625,7.03125,-618.75,9.228525161743164,21.41017723083496,-22.148460388183594,9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6812499761581421,25.78125,-614.0625,0.0,-585.9375,9.228525161743164,24.732446670532227,-20.79494285583496,5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6818749904632568,30.46875,-550.78125,-11.71875,-532.03125,8.859383583068848,27.19338607788086,-18.826190948486328,0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6825000047683716,32.8125,-468.75,-23.4375,-457.03125,8.244149208068848,28.423856735229492,-15.996109962463379,-4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6831250190734863,42.1875,-353.90625,-35.15625,-346.875,7.259772777557373,28.300809860229492,-11.812512397766113,-9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6837499737739563,46.875,-220.3125,-39.84375,-210.9375,5.783208847045898,27.562528610229492,-7.259772777557373,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.684374988079071,44.53125,-93.75,-37.5,-84.375,4.060551166534424,25.96291732788086,-3.0761749744415283,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6850000023841858,32.8125,21.09375,-39.84375,18.75,2.337893009185791,23.378929138183594,1.2304699420928955,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6856250166893005,23.4375,121.875,-39.84375,107.8125,0.7382820248603821,19.93361473083496,5.414068222045898,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6862499713897705,11.71875,225.0,-35.15625,203.90625,-0.8613290190696716,15.011734008789062,9.720712661743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6868749856948853,11.71875,342.1875,-39.84375,316.40625,-2.460939884185791,9.228525161743164,14.150404930114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6875,14.0625,450.0,-37.5,428.90625,-4.060551166534424,3.9375040531158447,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6881250143051147,2.34375,539.0625,-28.125,515.625,-5.537115097045898,-1.107422947883606,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6887500286102295,-11.71875,614.0625,-21.09375,583.59375,-7.013679027557373,-6.275396823883057,21.779319763183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6893749833106995,-16.40625,651.5625,-14.0625,623.4375,-8.121102333068848,-11.689464569091797,22.640647888183594,-19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6899999976158142,-25.78125,658.59375,-9.375,625.78125,-8.859383583068848,-16.980485916137695,22.640647888183594,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.690625011920929,-28.125,644.53125,-9.375,609.375,-9.228525161743164,-21.41017723083496,22.025413513183594,-9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6912500262260437,-28.125,604.6875,-2.34375,576.5625,-9.228525161743164,-24.732446670532227,20.79494285583496,-5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6918749809265137,-32.8125,541.40625,9.375,522.65625,-8.859383583068848,-27.19338607788086,18.703144073486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6924999952316284,-35.15625,459.375,21.09375,447.65625,-8.244149208068848,-28.423856735229492,15.873063087463379,4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6931250095367432,-42.1875,346.875,32.8125,339.84375,-7.259772777557373,-28.423856735229492,11.812512397766113,9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6937500238418579,-49.21875,215.625,37.5,206.25,-5.783208847045898,-27.685575485229492,7.259772777557373,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6943749785423279,-44.53125,91.40625,35.15625,84.375,-4.060551166534424,-26.08596420288086,3.0761749744415283,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6949999928474426,-35.15625,-21.09375,37.5,-16.40625,-2.460939884185791,-23.501977920532227,-1.3535170555114746,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6956250071525574,-25.78125,-119.53125,37.5,-105.46875,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6962500214576721,-14.0625,-222.65625,32.8125,-203.90625,0.7382820248603821,-15.257827758789062,-9.843759536743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6968749761581421,-16.40625,-342.1875,35.15625,-316.40625,2.337893009185791,-9.351572036743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6974999904632568,-16.40625,-450.0,35.15625,-428.90625,3.9375040531158447,-4.183598041534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6981250047683716,-4.6875,-541.40625,25.78125,-517.96875,5.537115097045898,0.9843760132789612,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6987500190734863,9.375,-614.0625,18.75,-585.9375,6.890632152557373,6.275396823883057,-22.025413513183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.6993749737739563,14.0625,-651.5625,11.71875,-623.4375,7.9980549812316895,11.566417694091797,-22.763694763183594,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.699999988079071,23.4375,-658.59375,7.03125,-625.78125,8.736336708068848,16.980485916137695,-22.763694763183594,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7006250023841858,25.78125,-644.53125,7.03125,-609.375,9.105478286743164,21.41017723083496,-22.148460388183594,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7012500166893005,25.78125,-604.6875,0.0,-576.5625,9.105478286743164,24.732446670532227,-20.91798973083496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7018749713897705,30.46875,-541.40625,-11.71875,-520.3125,8.736336708068848,27.19338607788086,-18.949237823486328,0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7024999856948853,35.15625,-457.03125,-23.4375,-442.96875,8.121102333068848,28.300809860229492,-16.119157791137695,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.703125,42.1875,-344.53125,-35.15625,-335.15625,7.013679027557373,28.300809860229492,-11.935559272766113,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7037500143051147,46.875,-213.28125,-39.84375,-203.90625,5.537115097045898,27.562528610229492,-7.382820129394531,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7043750286102295,44.53125,-89.0625,-37.5,-82.03125,3.9375040531158447,25.96291732788086,-3.1992220878601074,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7049999833106995,32.8125,21.09375,-39.84375,16.40625,2.337893009185791,23.378929138183594,1.107422947883606,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7056249976158142,23.4375,114.84375,-39.84375,100.78125,0.7382820248603821,19.93361473083496,5.414068222045898,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.706250011920929,11.71875,213.28125,-35.15625,194.53125,-0.8613290190696716,15.011734008789062,9.843759536743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7068750262260437,11.71875,330.46875,-37.5,304.6875,-2.460939884185791,9.228525161743164,14.273451805114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7074999809265137,14.0625,433.59375,-37.5,412.5,-3.9375040531158447,4.060551166534424,17.595720291137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7081249952316284,2.34375,520.3125,-28.125,499.21875,-5.414068222045898,-0.9843760132789612,20.05666160583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7087500095367432,-9.375,595.3125,-21.09375,567.1875,-6.767584800720215,-6.152349948883057,21.902366638183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7093750238418579,-16.40625,635.15625,-14.0625,607.03125,-7.8750081062316895,-11.566417694091797,22.763694763183594,-19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7099999785423279,-25.78125,644.53125,-9.375,611.71875,-8.613289833068848,-16.857439041137695,22.640647888183594,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7106249928474426,-28.125,630.46875,-9.375,595.3125,-8.982431411743164,-21.41017723083496,22.148460388183594,-9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7112500071525574,-28.125,592.96875,-2.34375,564.84375,-8.982431411743164,-24.732446670532227,20.79494285583496,-5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7118750214576721,-32.8125,529.6875,9.375,510.9375,-8.736336708068848,-27.19338607788086,18.826190948486328,-0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7124999761581421,-35.15625,447.65625,21.09375,435.9375,-7.9980549812316895,-28.300809860229492,15.996109962463379,4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7131249904632568,-44.53125,337.5,32.8125,330.46875,-7.013679027557373,-28.300809860229492,11.812512397766113,9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7137500047683716,-49.21875,208.59375,37.5,199.21875,-5.660161972045898,-27.685575485229492,7.259772777557373,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7143750190734863,-46.875,86.71875,35.15625,79.6875,-3.9375040531158447,-26.08596420288086,3.0761749744415283,18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7149999737739563,-35.15625,-21.09375,37.5,-16.40625,-2.460939884185791,-23.501977920532227,-1.2304699420928955,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.715624988079071,-25.78125,-114.84375,37.5,-100.78125,-0.8613290190696716,-20.05666160583496,-5.537115097045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7162500023841858,-14.0625,-213.28125,32.8125,-194.53125,0.7382820248603821,-15.257827758789062,-9.843759536743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7168750166893005,-16.40625,-328.125,37.5,-304.6875,2.214845895767212,-9.351572036743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7174999713897705,-16.40625,-435.9375,35.15625,-414.84375,3.8144569396972656,-4.183598041534424,-17.718767166137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7181249856948853,-4.6875,-527.34375,25.78125,-501.5625,5.29102087020874,0.8613290190696716,-20.17970848083496,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.71875,9.375,-600.0,18.75,-569.53125,6.644537925720215,6.152349948883057,-22.025413513183594,22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7193750143051147,14.0625,-639.84375,11.71875,-611.71875,7.8750081062316895,11.566417694091797,-22.886741638183594,19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7200000286102295,23.4375,-646.875,7.03125,-614.0625,8.613289833068848,16.857439041137695,-22.886741638183594,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7206249833106995,25.78125,-635.15625,7.03125,-597.65625,8.859383583068848,21.28713035583496,-22.271507263183594,9.720712661743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7212499976158142,25.78125,-595.3125,0.0,-564.84375,8.859383583068848,24.609399795532227,-20.91798973083496,5.04492712020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.721875011920929,30.46875,-532.03125,-11.71875,-510.9375,8.613289833068848,27.07033920288086,-18.949237823486328,0.2460940033197403,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7225000262260437,32.8125,-450.0,-21.09375,-438.28125,7.9980549812316895,28.300809860229492,-16.119157791137695,-4.429691791534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7231249809265137,42.1875,-339.84375,-35.15625,-332.8125,6.890632152557373,28.300809860229492,-11.935559272766113,-9.597665786743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7237499952316284,49.21875,-210.9375,-39.84375,-201.5625,5.537115097045898,27.562528610229492,-7.382820129394531,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7243750095367432,44.53125,-89.0625,-37.5,-82.03125,3.9375040531158447,25.96291732788086,-3.1992220878601074,-19.072284698486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7250000238418579,32.8125,18.75,-39.84375,16.40625,2.337893009185791,23.378929138183594,1.107422947883606,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7256249785423279,23.4375,119.53125,-39.84375,105.46875,0.7382820248603821,19.93361473083496,5.29102087020874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7262499928474426,11.71875,227.34375,-35.15625,208.59375,-0.8613290190696716,15.134780883789062,9.720712661743164,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7268750071525574,11.71875,349.21875,-37.5,325.78125,-2.58398699760437,9.228525161743164,14.150404930114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7275000214576721,14.0625,461.71875,-37.5,440.625,-4.183598041534424,4.060551166534424,17.472673416137695,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7281249761581421,2.34375,553.125,-28.125,529.6875,-5.783208847045898,-0.9843760132789612,19.93361473083496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7287499904632568,-9.375,623.4375,-21.09375,592.96875,-7.136725902557373,-6.275396823883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7293750047683716,-16.40625,660.9375,-14.0625,632.8125,-8.244149208068848,-11.689464569091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7300000190734863,-25.78125,667.96875,-9.375,635.15625,-9.105478286743164,-16.980485916137695,22.517601013183594,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7306249737739563,-28.125,653.90625,-9.375,618.75,-9.351572036743164,-21.41017723083496,21.902366638183594,-9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.731249988079071,-28.125,616.40625,-2.34375,588.28125,-9.351572036743164,-24.855493545532227,20.67189598083496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7318750023841858,-32.8125,555.46875,9.375,534.375,-9.105478286743164,-27.19338607788086,18.703144073486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7325000166893005,-35.15625,471.09375,21.09375,459.375,-8.367196083068848,-28.423856735229492,15.873063087463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7331249713897705,-44.53125,358.59375,32.8125,349.21875,-7.382820129394531,-28.423856735229492,11.689464569091797,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7337499856948853,-51.5625,225.0,37.5,215.625,-5.906256198883057,-27.808622360229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.734375,-46.875,96.09375,35.15625,86.71875,-4.306644916534424,-26.20901107788086,3.0761749744415283,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7350000143051147,-37.5,-18.75,37.5,-16.40625,-2.58398699760437,-23.501977920532227,-1.2304699420928955,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7356250286102295,-25.78125,-121.875,37.5,-110.15625,-0.9843760132789612,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7362499833106995,-16.40625,-229.6875,32.8125,-210.9375,0.7382820248603821,-15.257827758789062,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7368749976158142,-14.0625,-353.90625,37.5,-330.46875,2.460939884185791,-9.351572036743164,-14.150404930114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.737500011920929,-16.40625,-464.0625,35.15625,-445.3125,4.183598041534424,-4.060551166534424,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7381250262260437,-4.6875,-557.8125,25.78125,-534.375,5.660161972045898,0.9843760132789612,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7387499809265137,9.375,-628.125,18.75,-600.0,7.013679027557373,6.275396823883057,-21.902366638183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7393749952316284,14.0625,-665.625,11.71875,-637.5,8.244149208068848,11.689464569091797,-22.763694763183594,19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7400000095367432,23.4375,-672.65625,7.03125,-639.84375,8.982431411743164,16.980485916137695,-22.640647888183594,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7406250238418579,25.78125,-658.59375,7.03125,-623.4375,9.351572036743164,21.41017723083496,-22.148460388183594,9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7412499785423279,25.78125,-621.09375,0.0,-590.625,9.351572036743164,24.855493545532227,-20.91798973083496,5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7418749928474426,30.46875,-557.8125,-11.71875,-536.71875,8.982431411743164,27.19338607788086,-18.826190948486328,0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7425000071525574,32.8125,-473.4375,-23.4375,-461.71875,8.367196083068848,28.423856735229492,-15.996109962463379,-4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7431250214576721,42.1875,-360.9375,-35.15625,-351.5625,7.259772777557373,28.423856735229492,-11.935559272766113,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7437499761581421,49.21875,-227.34375,-39.84375,-217.96875,5.783208847045898,27.685575485229492,-7.382820129394531,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7443749904632568,44.53125,-98.4375,-37.5,-89.0625,4.183598041534424,26.08596420288086,-3.1992220878601074,-18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7450000047683716,35.15625,21.09375,-39.84375,16.40625,2.460939884185791,23.501977920532227,1.107422947883606,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7456250190734863,23.4375,119.53125,-39.84375,105.46875,0.8613290190696716,20.05666160583496,5.414068222045898,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7462499737739563,14.0625,222.65625,-35.15625,203.90625,-0.8613290190696716,15.134780883789062,9.720712661743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.746874988079071,11.71875,344.53125,-39.84375,318.75,-2.460939884185791,9.351572036743164,14.150404930114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7475000023841858,14.0625,454.6875,-37.5,431.25,-4.183598041534424,4.060551166534424,17.472673416137695,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7481250166893005,4.6875,546.09375,-30.46875,522.65625,-5.660161972045898,-0.9843760132789612,19.93361473083496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7487499713897705,-9.375,618.75,-21.09375,590.625,-7.013679027557373,-6.275396823883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7493749856948853,-16.40625,656.25,-14.0625,628.125,-8.244149208068848,-11.566417694091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.75,-25.78125,663.28125,-9.375,630.46875,-8.982431411743164,-16.980485916137695,22.517601013183594,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7506250143051147,-28.125,651.5625,-9.375,616.40625,-9.351572036743164,-21.41017723083496,22.025413513183594,-9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7512500286102295,-28.125,614.0625,-2.34375,585.9375,-9.351572036743164,-24.732446670532227,20.67189598083496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7518749833106995,-32.8125,550.78125,9.375,529.6875,-8.982431411743164,-27.19338607788086,18.703144073486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7524999976158142,-35.15625,468.75,21.09375,454.6875,-8.367196083068848,-28.423856735229492,15.873063087463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.753125011920929,-44.53125,356.25,32.8125,346.875,-7.382820129394531,-28.423856735229492,11.689464569091797,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7537500262260437,-51.5625,222.65625,39.84375,213.28125,-5.906256198883057,-27.685575485229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7543749809265137,-46.875,96.09375,35.15625,86.71875,-4.183598041534424,-26.20901107788086,3.0761749744415283,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7549999952316284,-37.5,-18.75,37.5,-16.40625,-2.58398699760437,-23.501977920532227,-1.2304699420928955,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7556250095367432,-25.78125,-121.875,37.5,-110.15625,-0.9843760132789612,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7562500238418579,-16.40625,-229.6875,32.8125,-210.9375,0.7382820248603821,-15.257827758789062,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7568749785423279,-16.40625,-351.5625,35.15625,-330.46875,2.460939884185791,-9.474618911743164,-14.150404930114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7574999928474426,-16.40625,-464.0625,35.15625,-442.96875,4.183598041534424,-4.060551166534424,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7581250071525574,-4.6875,-555.46875,25.78125,-532.03125,5.660161972045898,0.9843760132789612,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7587500214576721,9.375,-625.78125,18.75,-597.65625,7.013679027557373,6.275396823883057,-21.902366638183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7593749761581421,14.0625,-663.28125,11.71875,-635.15625,8.244149208068848,11.689464569091797,-22.763694763183594,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7599999904632568,23.4375,-667.96875,7.03125,-635.15625,8.982431411743164,16.980485916137695,-22.640647888183594,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7606250047683716,25.78125,-653.90625,7.03125,-618.75,9.228525161743164,21.41017723083496,-22.148460388183594,9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7612500190734863,25.78125,-616.40625,0.0,-588.28125,9.228525161743164,24.732446670532227,-20.79494285583496,5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7618749737739563,30.46875,-555.46875,-11.71875,-534.375,8.982431411743164,27.19338607788086,-18.826190948486328,0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.762499988079071,32.8125,-473.4375,-23.4375,-461.71875,8.244149208068848,28.423856735229492,-15.996109962463379,-4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7631250023841858,42.1875,-360.9375,-35.15625,-353.90625,7.259772777557373,28.423856735229492,-11.935559272766113,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7637500166893005,49.21875,-227.34375,-42.1875,-217.96875,5.783208847045898,27.685575485229492,-7.382820129394531,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
