time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
0.7643749713897705,44.53125,-96.09375,-39.84375,-89.0625,4.183598041534424,26.08596420288086,-3.1992220878601074,-18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7649999856948853,35.15625,21.09375,-39.84375,16.40625,2.460939884185791,23.501977920532227,1.107422947883606,-22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.765625,23.4375,117.1875,-39.84375,105.46875,0.8613290190696716,20.05666160583496,5.29102087020874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7662500143051147,14.0625,222.65625,-35.15625,203.90625,-0.8613290190696716,15.134780883789062,9.720712661743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7668750286102295,11.71875,344.53125,-39.84375,321.09375,-2.460939884185791,9.351572036743164,14.150404930114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7674999833106995,14.0625,454.6875,-37.5,433.59375,-4.183598041534424,4.060551166534424,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7681249976158142,2.34375,548.4375,-28.125,525.0,-5.660161972045898,-0.9843760132789612,19.93361473083496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.768750011920929,-9.375,621.09375,-21.09375,590.625,-7.013679027557373,-6.275396823883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7693750262260437,-16.40625,658.59375,-14.0625,630.46875,-8.244149208068848,-11.566417694091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7699999809265137,-25.78125,663.28125,-9.375,630.46875,-8.982431411743164,-16.980485916137695,22.517601013183594,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7706249952316284,-28.125,649.21875,-9.375,614.0625,-9.351572036743164,-21.41017723083496,22.025413513183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7712500095367432,-28.125,611.71875,-2.34375,581.25,-9.351572036743164,-24.732446670532227,20.79494285583496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7718750238418579,-32.8125,548.4375,9.375,527.34375,-8.982431411743164,-27.19338607788086,18.703144073486328,-0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7724999785423279,-35.15625,466.40625,21.09375,452.34375,-8.367196083068848,-28.423856735229492,15.996109962463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7731249928474426,-44.53125,353.90625,32.8125,344.53125,-7.259772777557373,-28.423856735229492,11.812512397766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7737500071525574,-49.21875,220.3125,37.5,210.9375,-5.906256198883057,-27.685575485229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7743750214576721,-46.875,93.75,35.15625,84.375,-4.183598041534424,-26.08596420288086,3.0761749744415283,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7749999761581421,-37.5,-18.75,37.5,-16.40625,-2.58398699760437,-23.501977920532227,-1.2304699420928955,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7756249904632568,-25.78125,-117.1875,37.5,-105.46875,-0.9843760132789612,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7762500047683716,-16.40625,-222.65625,32.8125,-201.5625,0.7382820248603821,-15.257827758789062,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7768750190734863,-16.40625,-344.53125,37.5,-321.09375,2.337893009185791,-9.474618911743164,-14.150404930114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7774999737739563,-16.40625,-457.03125,35.15625,-435.9375,4.060551166534424,-4.183598041534424,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.778124988079071,-7.03125,-550.78125,25.78125,-527.34375,5.537115097045898,0.9843760132789612,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7787500023841858,9.375,-623.4375,18.75,-592.96875,7.013679027557373,6.275396823883057,-21.902366638183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7793750166893005,14.0625,-660.9375,11.71875,-632.8125,8.121102333068848,11.566417694091797,-22.763694763183594,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7799999713897705,23.4375,-667.96875,7.03125,-637.5,8.982431411743164,16.980485916137695,-22.640647888183594,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7806249856948853,25.78125,-656.25,7.03125,-621.09375,9.228525161743164,21.41017723083496,-22.148460388183594,9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.78125,25.78125,-616.40625,0.0,-588.28125,9.228525161743164,24.732446670532227,-20.91798973083496,5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7818750143051147,30.46875,-553.125,-11.71875,-534.375,8.982431411743164,27.19338607788086,-18.826190948486328,0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7825000286102295,32.8125,-468.75,-23.4375,-454.6875,8.244149208068848,28.423856735229492,-16.119157791137695,-4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7831249833106995,42.1875,-353.90625,-35.15625,-344.53125,7.259772777557373,28.423856735229492,-11.935559272766113,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7837499976158142,49.21875,-217.96875,-42.1875,-208.59375,5.783208847045898,27.685575485229492,-7.505867004394531,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.784375011920929,44.53125,-91.40625,-37.5,-82.03125,4.060551166534424,26.08596420288086,-3.3222689628601074,-18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7850000262260437,35.15625,21.09375,-39.84375,16.40625,2.337893009185791,23.501977920532227,1.107422947883606,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7856249809265137,23.4375,110.15625,-39.84375,96.09375,0.8613290190696716,20.05666160583496,5.414068222045898,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7862499952316284,14.0625,210.9375,-35.15625,192.1875,-0.7382820248603821,15.134780883789062,9.720712661743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7868750095367432,11.71875,335.15625,-37.5,309.375,-2.460939884185791,9.351572036743164,14.150404930114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7875000238418579,14.0625,450.0,-37.5,426.5625,-4.060551166534424,4.183598041534424,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7881249785423279,2.34375,543.75,-28.125,520.3125,-5.537115097045898,-0.8613290190696716,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7887499928474426,-9.375,614.0625,-21.09375,585.9375,-6.890632152557373,-6.152349948883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7893750071525574,-16.40625,651.5625,-14.0625,623.4375,-8.121102333068848,-11.566417694091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7900000214576721,-25.78125,658.59375,-9.375,625.78125,-8.982431411743164,-16.857439041137695,22.640647888183594,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7906249761581421,-28.125,644.53125,-9.375,609.375,-9.228525161743164,-21.41017723083496,22.025413513183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7912499904632568,-28.125,609.375,-2.34375,581.25,-9.228525161743164,-24.732446670532227,20.79494285583496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7918750047683716,-32.8125,546.09375,9.375,525.0,-8.982431411743164,-27.19338607788086,18.703144073486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7925000190734863,-35.15625,461.71875,21.09375,450.0,-8.244149208068848,-28.423856735229492,15.996109962463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7931249737739563,-42.1875,351.5625,32.8125,342.1875,-7.259772777557373,-28.423856735229492,11.812512397766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.793749988079071,-49.21875,217.96875,37.5,208.59375,-5.783208847045898,-27.685575485229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7943750023841858,-46.875,93.75,35.15625,84.375,-4.183598041534424,-26.08596420288086,3.0761749744415283,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7950000166893005,-35.15625,-18.75,37.5,-16.40625,-2.460939884185791,-23.501977920532227,-1.2304699420928955,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7956249713897705,-25.78125,-117.1875,37.5,-103.125,-0.8613290190696716,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7962499856948853,-16.40625,-217.96875,32.8125,-199.21875,0.6152349710464478,-15.257827758789062,-9.843759536743164,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.796875,-16.40625,-337.5,37.5,-314.0625,2.337893009185791,-9.474618911743164,-14.273451805114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7975000143051147,-16.40625,-447.65625,35.15625,-426.5625,3.9375040531158447,-4.183598041534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7981250286102295,-4.6875,-539.0625,25.78125,-515.625,5.414068222045898,0.8613290190696716,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7987499833106995,9.375,-609.375,18.75,-581.25,6.767584800720215,6.152349948883057,-21.902366638183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.7993749976158142,14.0625,-649.21875,11.71875,-618.75,7.9980549812316895,11.566417694091797,-22.886741638183594,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.800000011920929,21.09375,-656.25,7.03125,-623.4375,8.736336708068848,16.857439041137695,-22.763694763183594,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8006250262260437,25.78125,-639.84375,7.03125,-604.6875,9.105478286743164,21.28713035583496,-22.148460388183594,9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8012499809265137,28.125,-602.34375,0.0,-571.875,8.982431411743164,24.732446670532227,-20.91798973083496,5.16797399520874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8018749952316284,30.46875,-543.75,-11.71875,-522.65625,8.736336708068848,27.19338607788086,-18.826190948486328,0.36914101243019104,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8025000095367432,32.8125,-464.0625,-23.4375,-452.34375,8.121102333068848,28.300809860229492,-16.119157791137695,-4.306644916534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8031250238418579,42.1875,-353.90625,-35.15625,-344.53125,7.136725902557373,28.423856735229492,-11.935559272766113,-9.474618911743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8037499785423279,49.21875,-222.65625,-42.1875,-213.28125,5.660161972045898,27.685575485229492,-7.382820129394531,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8043749928474426,44.53125,-93.75,-39.84375,-86.71875,4.060551166534424,26.08596420288086,-3.3222689628601074,-18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8050000071525574,35.15625,18.75,-39.84375,16.40625,2.460939884185791,23.501977920532227,1.107422947883606,-22.394554138183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8056250214576721,23.4375,114.84375,-39.84375,100.78125,0.7382820248603821,20.05666160583496,5.29102087020874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8062499761581421,14.0625,213.28125,-35.15625,194.53125,-0.7382820248603821,15.134780883789062,9.720712661743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8068749904632568,11.71875,337.5,-39.84375,314.0625,-2.460939884185791,9.351572036743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8075000047683716,14.0625,452.34375,-37.5,431.25,-4.060551166534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8081250190734863,4.6875,541.40625,-30.46875,517.96875,-5.537115097045898,-0.9843760132789612,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8087499737739563,-9.375,609.375,-21.09375,578.90625,-6.890632152557373,-6.275396823883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.809374988079071,-16.40625,646.875,-14.0625,616.40625,-8.121102333068848,-11.566417694091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8100000023841858,-25.78125,651.5625,-9.375,618.75,-8.859383583068848,-16.980485916137695,22.640647888183594,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8106250166893005,-28.125,637.5,-9.375,602.34375,-9.105478286743164,-21.28713035583496,22.025413513183594,-9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8112499713897705,-28.125,600.0,-2.34375,569.53125,-9.105478286743164,-24.732446670532227,20.79494285583496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8118749856948853,-32.8125,536.71875,9.375,515.625,-8.859383583068848,-27.19338607788086,18.826190948486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8125,-35.15625,454.6875,21.09375,440.625,-8.244149208068848,-28.300809860229492,15.996109962463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8131250143051147,-44.53125,344.53125,32.8125,337.5,-7.136725902557373,-28.423856735229492,11.812512397766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8137500286102295,-51.5625,213.28125,39.84375,203.90625,-5.783208847045898,-27.685575485229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8143749833106995,-46.875,89.0625,37.5,82.03125,-4.060551166534424,-26.08596420288086,3.0761749744415283,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8149999976158142,-37.5,-21.09375,37.5,-16.40625,-2.460939884185791,-23.501977920532227,-1.2304699420928955,22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.815625011920929,-25.78125,-112.5,37.5,-98.4375,-0.8613290190696716,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8162500262260437,-16.40625,-210.9375,32.8125,-192.1875,0.6152349710464478,-15.380874633789062,-9.843759536743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8168749809265137,-16.40625,-335.15625,37.5,-311.71875,2.214845895767212,-9.474618911743164,-14.150404930114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8174999952316284,-16.40625,-450.0,35.15625,-428.90625,3.9375040531158447,-4.306644916534424,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8181250095367432,-4.6875,-543.75,28.125,-520.3125,5.414068222045898,0.8613290190696716,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8187500238418579,9.375,-618.75,18.75,-588.28125,6.890632152557373,6.152349948883057,-21.902366638183594,22.517601013183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8193749785423279,14.0625,-656.25,11.71875,-628.125,8.121102333068848,11.566417694091797,-22.763694763183594,19.195331573486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8199999928474426,23.4375,-663.28125,7.03125,-630.46875,8.859383583068848,16.857439041137695,-22.763694763183594,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8206250071525574,25.78125,-651.5625,7.03125,-614.0625,9.105478286743164,21.28713035583496,-22.148460388183594,9.843759536743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8212500214576721,28.125,-614.0625,0.0,-583.59375,9.228525161743164,24.732446670532227,-20.91798973083496,5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8218749761581421,30.46875,-550.78125,-11.71875,-529.6875,8.859383583068848,27.19338607788086,-18.949237823486328,0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8224999904632568,32.8125,-468.75,-23.4375,-454.6875,8.244149208068848,28.300809860229492,-16.119157791137695,-4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8231250047683716,42.1875,-356.25,-35.15625,-346.875,7.259772777557373,28.300809860229492,-12.058606147766113,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8237500190734863,49.21875,-222.65625,-42.1875,-213.28125,5.783208847045898,27.685575485229492,-7.505867004394531,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8243749737739563,44.53125,-93.75,-39.84375,-86.71875,4.060551166534424,26.08596420288086,-3.3222689628601074,-18.949237823486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.824999988079071,35.15625,18.75,-39.84375,16.40625,2.460939884185791,23.501977920532227,1.107422947883606,-22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8256250023841858,23.4375,117.1875,-39.84375,105.46875,0.7382820248603821,20.05666160583496,5.29102087020874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8262500166893005,14.0625,220.3125,-35.15625,201.5625,-0.8613290190696716,15.134780883789062,9.597665786743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8268749713897705,11.71875,342.1875,-39.84375,316.40625,-2.460939884185791,9.351572036743164,14.027358055114746,-26.20901107788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8274999856948853,14.0625,454.6875,-39.84375,431.25,-4.183598041534424,4.183598041534424,17.349626541137695,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.828125,4.6875,546.09375,-30.46875,522.65625,-5.660161972045898,-0.8613290190696716,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8287500143051147,-9.375,618.75,-21.09375,588.28125,-7.013679027557373,-6.152349948883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8293750286102295,-16.40625,653.90625,-14.0625,625.78125,-8.244149208068848,-11.566417694091797,22.640647888183594,-19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8299999833106995,-23.4375,658.59375,-9.375,628.125,-8.982431411743164,-16.857439041137695,22.517601013183594,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8306249976158142,-28.125,646.875,-9.375,611.71875,-9.228525161743164,-21.28713035583496,21.902366638183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.831250011920929,-30.46875,609.375,-2.34375,581.25,-9.351572036743164,-24.732446670532227,20.67189598083496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8318750262260437,-32.8125,548.4375,9.375,527.34375,-8.982431411743164,-27.19338607788086,18.703144073486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8324999809265137,-35.15625,464.0625,21.09375,452.34375,-8.367196083068848,-28.423856735229492,15.996109962463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8331249952316284,-44.53125,351.5625,32.8125,344.53125,-7.259772777557373,-28.423856735229492,11.812512397766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8337500095367432,-51.5625,220.3125,39.84375,208.59375,-5.906256198883057,-27.685575485229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8343750238418579,-46.875,93.75,37.5,84.375,-4.183598041534424,-26.20901107788086,3.1992220878601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8349999785423279,-37.5,-18.75,39.84375,-16.40625,-2.58398699760437,-23.625024795532227,-1.2304699420928955,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8356249928474426,-28.125,-114.84375,37.5,-100.78125,-0.9843760132789612,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8362500071525574,-16.40625,-217.96875,32.8125,-196.875,0.6152349710464478,-15.380874633789062,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8368750214576721,-16.40625,-339.84375,37.5,-316.40625,2.337893009185791,-9.597665786743164,-14.150404930114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8374999761581421,-16.40625,-454.6875,37.5,-431.25,3.9375040531158447,-4.306644916534424,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8381249904632568,-7.03125,-548.4375,28.125,-522.65625,5.537115097045898,0.8613290190696716,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8387500047683716,9.375,-623.4375,21.09375,-592.96875,6.890632152557373,6.152349948883057,-21.902366638183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8393750190734863,14.0625,-663.28125,11.71875,-632.8125,8.121102333068848,11.443370819091797,-22.763694763183594,19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8399999737739563,23.4375,-670.3125,7.03125,-635.15625,8.982431411743164,16.857439041137695,-22.763694763183594,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.840624988079071,25.78125,-653.90625,7.03125,-618.75,9.228525161743164,21.28713035583496,-22.148460388183594,9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8412500023841858,28.125,-616.40625,0.0,-585.9375,9.228525161743164,24.732446670532227,-20.91798973083496,5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8418750166893005,30.46875,-553.125,-11.71875,-529.6875,8.982431411743164,27.19338607788086,-18.949237823486328,0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8424999713897705,35.15625,-471.09375,-23.4375,-457.03125,8.244149208068848,28.423856735229492,-16.119157791137695,-4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8431249856948853,42.1875,-358.59375,-35.15625,-349.21875,7.259772777557373,28.423856735229492,-12.058606147766113,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.84375,49.21875,-225.0,-42.1875,-215.625,5.783208847045898,27.685575485229492,-7.505867004394531,-14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8443750143051147,44.53125,-98.4375,-37.5,-89.0625,4.183598041534424,26.08596420288086,-3.3222689628601074,-18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8450000286102295,35.15625,16.40625,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.9843760132789612,-22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8456249833106995,23.4375,114.84375,-39.84375,103.125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8462499976158142,14.0625,217.96875,-35.15625,199.21875,-0.7382820248603821,15.257827758789062,9.597665786743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.846875011920929,11.71875,337.5,-39.84375,314.0625,-2.460939884185791,9.351572036743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8475000262260437,14.0625,450.0,-37.5,428.90625,-4.060551166534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8481249809265137,4.6875,539.0625,-30.46875,515.625,-5.537115097045898,-0.8613290190696716,19.93361473083496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8487499952316284,-9.375,614.0625,-21.09375,585.9375,-6.890632152557373,-6.152349948883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8493750095367432,-16.40625,653.90625,-14.0625,625.78125,-8.121102333068848,-11.566417694091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8500000238418579,-25.78125,663.28125,-9.375,630.46875,-8.982431411743164,-16.857439041137695,22.517601013183594,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8506249785423279,-28.125,651.5625,-9.375,616.40625,-9.351572036743164,-21.41017723083496,22.025413513183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8512499928474426,-28.125,614.0625,-2.34375,583.59375,-9.351572036743164,-24.732446670532227,20.79494285583496,-5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8518750071525574,-32.8125,550.78125,9.375,529.6875,-9.105478286743164,-27.19338607788086,18.703144073486328,-0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8525000214576721,-35.15625,466.40625,21.09375,452.34375,-8.367196083068848,-28.423856735229492,15.996109962463379,3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8531249761581421,-44.53125,353.90625,32.8125,344.53125,-7.382820129394531,-28.423856735229492,11.812512397766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8537499904632568,-51.5625,220.3125,39.84375,210.9375,-5.906256198883057,-27.808622360229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8543750047683716,-46.875,93.75,37.5,86.71875,-4.183598041534424,-26.20901107788086,3.1992220878601074,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8550000190734863,-37.5,-18.75,39.84375,-16.40625,-2.58398699760437,-23.625024795532227,-1.2304699420928955,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8556249737739563,-25.78125,-114.84375,37.5,-103.125,-0.9843760132789612,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.856249988079071,-16.40625,-220.3125,32.8125,-199.21875,0.6152349710464478,-15.380874633789062,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8568750023841858,-16.40625,-342.1875,37.5,-316.40625,2.337893009185791,-9.597665786743164,-14.150404930114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8575000166893005,-16.40625,-454.6875,37.5,-433.59375,3.9375040531158447,-4.306644916534424,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8581249713897705,-4.6875,-550.78125,28.125,-525.0,5.537115097045898,0.8613290190696716,-20.05666160583496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8587499856948853,9.375,-623.4375,18.75,-592.96875,6.890632152557373,6.152349948883057,-21.902366638183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.859375,14.0625,-660.9375,11.71875,-632.8125,8.121102333068848,11.443370819091797,-22.763694763183594,19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8600000143051147,23.4375,-670.3125,7.03125,-637.5,8.982431411743164,16.857439041137695,-22.763694763183594,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8606250286102295,25.78125,-656.25,7.03125,-621.09375,9.228525161743164,21.28713035583496,-22.148460388183594,9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8612499833106995,25.78125,-618.75,0.0,-588.28125,9.228525161743164,24.732446670532227,-20.91798973083496,5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8618749976158142,30.46875,-553.125,-11.71875,-532.03125,8.982431411743164,27.19338607788086,-18.949237823486328,0.4921880066394806,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.862500011920929,32.8125,-468.75,-23.4375,-454.6875,8.244149208068848,28.423856735229492,-16.119157791137695,-4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8631250262260437,42.1875,-356.25,-35.15625,-346.875,7.259772777557373,28.423856735229492,-12.058606147766113,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8637499809265137,49.21875,-222.65625,-39.84375,-213.28125,5.783208847045898,27.685575485229492,-7.505867004394531,-14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8643749952316284,44.53125,-96.09375,-37.5,-86.71875,4.060551166534424,26.08596420288086,-3.3222689628601074,-18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8650000095367432,35.15625,18.75,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.9843760132789612,-22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8656250238418579,23.4375,112.5,-39.84375,98.4375,0.8613290190696716,20.05666160583496,5.29102087020874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8662499785423279,14.0625,213.28125,-35.15625,194.53125,-0.7382820248603821,15.134780883789062,9.597665786743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8668749928474426,11.71875,335.15625,-37.5,311.71875,-2.460939884185791,9.351572036743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8675000071525574,14.0625,447.65625,-37.5,424.21875,-4.060551166534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8681250214576721,4.6875,539.0625,-28.125,515.625,-5.537115097045898,-0.8613290190696716,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8687499761581421,-9.375,614.0625,-21.09375,583.59375,-6.890632152557373,-6.152349948883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8693749904632568,-16.40625,651.5625,-14.0625,621.09375,-8.121102333068848,-11.443370819091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8700000047683716,-25.78125,656.25,-9.375,623.4375,-8.859383583068848,-16.857439041137695,22.640647888183594,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8706250190734863,-28.125,639.84375,-9.375,604.6875,-9.228525161743164,-21.28713035583496,22.025413513183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8712499737739563,-28.125,602.34375,-2.34375,574.21875,-9.228525161743164,-24.732446670532227,20.79494285583496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.871874988079071,-32.8125,541.40625,9.375,520.3125,-8.982431411743164,-27.19338607788086,18.826190948486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8725000023841858,-35.15625,459.375,21.09375,445.3125,-8.244149208068848,-28.423856735229492,15.996109962463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8731250166893005,-44.53125,346.875,32.8125,339.84375,-7.259772777557373,-28.423856735229492,11.812512397766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8737499713897705,-51.5625,215.625,37.5,206.25,-5.783208847045898,-27.685575485229492,7.259772777557373,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8743749856948853,-46.875,91.40625,37.5,84.375,-4.183598041534424,-26.20901107788086,3.1992220878601074,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.875,-37.5,-18.75,37.5,-14.0625,-2.460939884185791,-23.625024795532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8756250143051147,-28.125,-112.5,37.5,-98.4375,-0.9843760132789612,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8762500286102295,-16.40625,-210.9375,32.8125,-192.1875,0.6152349710464478,-15.380874633789062,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8768749833106995,-16.40625,-332.8125,37.5,-309.375,2.214845895767212,-9.597665786743164,-14.150404930114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8774999976158142,-16.40625,-447.65625,37.5,-426.5625,3.9375040531158447,-4.306644916534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.878125011920929,-7.03125,-546.09375,28.125,-520.3125,5.414068222045898,0.7382820248603821,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8787500262260437,9.375,-621.09375,18.75,-590.625,6.890632152557373,6.152349948883057,-21.902366638183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8793749809265137,14.0625,-656.25,11.71875,-628.125,8.121102333068848,11.443370819091797,-22.763694763183594,19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8799999952316284,23.4375,-663.28125,7.03125,-630.46875,8.859383583068848,16.857439041137695,-22.763694763183594,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8806250095367432,25.78125,-649.21875,7.03125,-611.71875,9.228525161743164,21.28713035583496,-22.148460388183594,9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8812500238418579,25.78125,-609.375,0.0,-581.25,9.228525161743164,24.609399795532227,-20.91798973083496,5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8818749785423279,30.46875,-548.4375,-11.71875,-527.34375,8.859383583068848,27.07033920288086,-18.949237823486328,0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8824999928474426,32.8125,-466.40625,-21.09375,-452.34375,8.244149208068848,28.300809860229492,-16.119157791137695,-4.183598041534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8831250071525574,42.1875,-353.90625,-35.15625,-344.53125,7.259772777557373,28.300809860229492,-12.058606147766113,-9.351572036743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8837500214576721,49.21875,-220.3125,-39.84375,-208.59375,5.783208847045898,27.685575485229492,-7.505867004394531,-14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8843749761581421,44.53125,-93.75,-37.5,-84.375,4.060551166534424,26.08596420288086,-3.3222689628601074,-18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8849999904632568,35.15625,18.75,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.9843760132789612,-22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8856250047683716,23.4375,110.15625,-39.84375,96.09375,0.8613290190696716,20.05666160583496,5.29102087020874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8862500190734863,14.0625,206.25,-35.15625,187.5,-0.7382820248603821,15.134780883789062,9.597665786743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8868749737739563,11.71875,323.4375,-37.5,297.65625,-2.337893009185791,9.351572036743164,14.150404930114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.887499988079071,14.0625,433.59375,-37.5,410.15625,-3.9375040531158447,4.183598041534424,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8881250023841858,2.34375,527.34375,-28.125,503.90625,-5.414068222045898,-0.8613290190696716,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8887500166893005,-11.71875,602.34375,-21.09375,574.21875,-6.767584800720215,-6.029303073883057,21.779319763183594,-22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8893749713897705,-16.40625,642.1875,-14.0625,614.0625,-7.9980549812316895,-11.443370819091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8899999856948853,-25.78125,649.21875,-9.375,618.75,-8.736336708068848,-16.857439041137695,22.640647888183594,-14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
