time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
0.890625,-28.125,637.5,-9.375,602.34375,-9.105478286743164,-21.28713035583496,22.025413513183594,-9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8912500143051147,-28.125,602.34375,-2.34375,571.875,-9.105478286743164,-24.732446670532227,20.79494285583496,-5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8918750286102295,-32.8125,541.40625,9.375,520.3125,-8.859383583068848,-27.19338607788086,18.826190948486328,-0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8924999833106995,-35.15625,459.375,21.09375,447.65625,-8.244149208068848,-28.423856735229492,15.996109962463379,4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8931249976158142,-44.53125,349.21875,32.8125,339.84375,-7.259772777557373,-28.423856735229492,11.935559272766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.893750011920929,-51.5625,217.96875,37.5,206.25,-5.783208847045898,-27.808622360229492,7.382820129394531,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8943750262260437,-46.875,91.40625,35.15625,82.03125,-4.183598041534424,-26.20901107788086,3.1992220878601074,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8949999809265137,-37.5,-18.75,37.5,-14.0625,-2.460939884185791,-23.625024795532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8956249952316284,-28.125,-110.15625,37.5,-98.4375,-0.9843760132789612,-20.17970848083496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8962500095367432,-16.40625,-210.9375,32.8125,-192.1875,0.6152349710464478,-15.380874633789062,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8968750238418579,-16.40625,-328.125,37.5,-304.6875,2.214845895767212,-9.597665786743164,-14.273451805114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8974999785423279,-18.75,-440.625,37.5,-417.1875,3.8144569396972656,-4.429691791534424,-17.595720291137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8981249928474426,-4.6875,-532.03125,28.125,-508.59375,5.29102087020874,0.7382820248603821,-20.05666160583496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8987500071525574,9.375,-607.03125,18.75,-576.5625,6.767584800720215,6.029303073883057,-22.025413513183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8993750214576721,14.0625,-649.21875,14.0625,-621.09375,7.8750081062316895,11.320323944091797,-22.886741638183594,19.318378448486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.8999999761581421,21.09375,-658.59375,9.375,-625.78125,8.736336708068848,16.734392166137695,-22.763694763183594,14.642593383789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9006249904632568,25.78125,-646.875,7.03125,-611.71875,9.105478286743164,21.28713035583496,-22.148460388183594,9.96680736541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9012500047683716,25.78125,-609.375,2.34375,-578.90625,9.105478286743164,24.609399795532227,-20.91798973083496,5.29102087020874,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9018750190734863,30.46875,-546.09375,-9.375,-525.0,8.859383583068848,27.07033920288086,-18.949237823486328,0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9024999737739563,35.15625,-464.0625,-21.09375,-447.65625,8.121102333068848,28.300809860229492,-16.242204666137695,-4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.903124988079071,42.1875,-351.5625,-35.15625,-342.1875,7.136725902557373,28.300809860229492,-12.058606147766113,-9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9037500023841858,49.21875,-217.96875,-39.84375,-208.59375,5.660161972045898,27.562528610229492,-7.628913879394531,-14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9043750166893005,44.53125,-93.75,-37.5,-84.375,4.060551166534424,26.08596420288086,-3.3222689628601074,-18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9049999713897705,35.15625,16.40625,-39.84375,16.40625,2.337893009185791,23.378929138183594,0.9843760132789612,-22.271507263183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9056249856948853,25.78125,107.8125,-39.84375,96.09375,0.8613290190696716,20.05666160583496,5.29102087020874,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.90625,14.0625,203.90625,-35.15625,185.15625,-0.7382820248603821,15.257827758789062,9.597665786743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9068750143051147,11.71875,321.09375,-37.5,295.3125,-2.337893009185791,9.351572036743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9075000286102295,14.0625,435.9375,-37.5,412.5,-3.9375040531158447,4.183598041534424,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9081249833106995,4.6875,539.0625,-28.125,515.625,-5.414068222045898,-0.7382820248603821,19.81056785583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9087499976158142,-9.375,614.0625,-21.09375,585.9375,-6.890632152557373,-6.029303073883057,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.909375011920929,-16.40625,656.25,-14.0625,628.125,-8.121102333068848,-11.443370819091797,22.640647888183594,-19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9100000262260437,-23.4375,663.28125,-9.375,630.46875,-8.982431411743164,-16.857439041137695,22.517601013183594,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9106249809265137,-28.125,646.875,-9.375,611.71875,-9.351572036743164,-21.41017723083496,22.025413513183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9112499952316284,-28.125,607.03125,-2.34375,578.90625,-9.351572036743164,-24.732446670532227,20.79494285583496,-5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9118750095367432,-32.8125,546.09375,9.375,525.0,-8.982431411743164,-27.19338607788086,18.826190948486328,-0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9125000238418579,-35.15625,466.40625,21.09375,452.34375,-8.367196083068848,-28.423856735229492,15.996109962463379,3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9131249785423279,-42.1875,353.90625,32.8125,344.53125,-7.382820129394531,-28.423856735229492,11.935559272766113,9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9137499928474426,-51.5625,220.3125,37.5,210.9375,-5.906256198883057,-27.808622360229492,7.382820129394531,14.519545555114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9143750071525574,-46.875,93.75,35.15625,86.71875,-4.183598041534424,-26.20901107788086,3.1992220878601074,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9150000214576721,-37.5,-18.75,37.5,-14.0625,-2.58398699760437,-23.625024795532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9156249761581421,-28.125,-114.84375,37.5,-100.78125,-0.9843760132789612,-20.30275535583496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9162499904632568,-16.40625,-217.96875,32.8125,-196.875,0.6152349710464478,-15.503922462463379,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9168750047683716,-16.40625,-337.5,37.5,-314.0625,2.337893009185791,-9.597665786743164,-14.150404930114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9175000190734863,-18.75,-452.34375,37.5,-431.25,3.9375040531158447,-4.429691791534424,-17.472673416137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9181249737739563,-4.6875,-548.4375,28.125,-525.0,5.537115097045898,0.7382820248603821,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.918749988079071,9.375,-623.4375,18.75,-592.96875,6.890632152557373,6.029303073883057,-21.902366638183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9193750023841858,14.0625,-660.9375,11.71875,-632.8125,8.121102333068848,11.443370819091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9200000166893005,21.09375,-667.96875,9.375,-637.5,8.982431411743164,16.734392166137695,-22.763694763183594,14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9206249713897705,25.78125,-656.25,7.03125,-621.09375,9.228525161743164,21.28713035583496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9212499856948853,28.125,-618.75,0.0,-588.28125,9.351572036743164,24.609399795532227,-20.91798973083496,5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.921875,30.46875,-557.8125,-11.71875,-536.71875,8.982431411743164,27.07033920288086,-18.949237823486328,0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9225000143051147,32.8125,-475.78125,-23.4375,-461.71875,8.367196083068848,28.423856735229492,-16.119157791137695,-4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9231250286102295,42.1875,-363.28125,-35.15625,-353.90625,7.382820129394531,28.423856735229492,-12.058606147766113,-9.228525161743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9237499833106995,49.21875,-232.03125,-42.1875,-220.3125,5.906256198883057,27.685575485229492,-7.505867004394531,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9243749976158142,44.53125,-103.125,-39.84375,-93.75,4.183598041534424,26.08596420288086,-3.3222689628601074,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.925000011920929,35.15625,16.40625,-39.84375,14.0625,2.58398699760437,23.501977920532227,0.9843760132789612,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9256250262260437,25.78125,117.1875,-39.84375,105.46875,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9262499809265137,14.0625,222.65625,-35.15625,201.5625,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9268749952316284,11.71875,342.1875,-39.84375,318.75,-2.460939884185791,9.351572036743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9275000095367432,14.0625,457.03125,-37.5,433.59375,-4.183598041534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9281250238418579,4.6875,548.4375,-30.46875,525.0,-5.660161972045898,-0.8613290190696716,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9287499785423279,-9.375,621.09375,-21.09375,592.96875,-7.013679027557373,-6.152349948883057,21.656272888183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9293749928474426,-16.40625,660.9375,-14.0625,630.46875,-8.244149208068848,-11.566417694091797,22.517601013183594,-19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9300000071525574,-25.78125,667.96875,-9.375,635.15625,-9.105478286743164,-16.857439041137695,22.517601013183594,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9306250214576721,-28.125,656.25,-9.375,623.4375,-9.474618911743164,-21.41017723083496,21.902366638183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9312499761581421,-28.125,621.09375,-2.34375,590.625,-9.474618911743164,-24.855493545532227,20.67189598083496,-5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9318749904632568,-32.8125,557.8125,9.375,539.0625,-9.228525161743164,-27.19338607788086,18.703144073486328,-0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9325000047683716,-35.15625,475.78125,21.09375,464.0625,-8.490242958068848,-28.546903610229492,15.996109962463379,3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9331250190734863,-44.53125,360.9375,32.8125,353.90625,-7.505867004394531,-28.546903610229492,11.812512397766113,9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9337499737739563,-51.5625,225.0,37.5,215.625,-6.029303073883057,-27.808622360229492,7.382820129394531,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.934374988079071,-46.875,96.09375,35.15625,89.0625,-4.306644916534424,-26.33205795288086,3.1992220878601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9350000023841858,-37.5,-18.75,37.5,-14.0625,-2.58398699760437,-23.625024795532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9356250166893005,-25.78125,-114.84375,37.5,-103.125,-0.9843760132789612,-20.30275535583496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9362499713897705,-16.40625,-220.3125,32.8125,-199.21875,0.6152349710464478,-15.503922462463379,-9.720712661743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9368749856948853,-16.40625,-342.1875,35.15625,-318.75,2.337893009185791,-9.597665786743164,-14.027358055114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9375,-18.75,-457.03125,35.15625,-435.9375,4.060551166534424,-4.306644916534424,-17.472673416137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9381250143051147,-7.03125,-553.125,28.125,-527.34375,5.537115097045898,0.7382820248603821,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9387500286102295,7.03125,-625.78125,18.75,-595.3125,7.013679027557373,6.152349948883057,-21.902366638183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9393749833106995,14.0625,-665.625,11.71875,-635.15625,8.244149208068848,11.443370819091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9399999976158142,21.09375,-672.65625,9.375,-639.84375,8.982431411743164,16.857439041137695,-22.640647888183594,14.765640258789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.940625011920929,25.78125,-658.59375,7.03125,-623.4375,9.351572036743164,21.28713035583496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9412500262260437,25.78125,-621.09375,2.34375,-590.625,9.351572036743164,24.732446670532227,-20.91798973083496,5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9418749809265137,30.46875,-557.8125,-9.375,-536.71875,9.105478286743164,27.19338607788086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9424999952316284,32.8125,-475.78125,-21.09375,-459.375,8.367196083068848,28.423856735229492,-16.119157791137695,-4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9431250095367432,42.1875,-363.28125,-35.15625,-353.90625,7.382820129394531,28.423856735229492,-12.058606147766113,-9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9437500238418579,49.21875,-229.6875,-39.84375,-217.96875,5.906256198883057,27.685575485229492,-7.505867004394531,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9443749785423279,44.53125,-100.78125,-37.5,-91.40625,4.183598041534424,26.08596420288086,-3.3222689628601074,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9449999928474426,35.15625,16.40625,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.9843760132789612,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9456250071525574,23.4375,112.5,-39.84375,100.78125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9462500214576721,14.0625,215.625,-35.15625,196.875,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9468749761581421,11.71875,339.84375,-37.5,316.40625,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9474999904632568,14.0625,454.6875,-37.5,431.25,-4.183598041534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9481250047683716,4.6875,543.75,-30.46875,522.65625,-5.660161972045898,-0.8613290190696716,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9487500190734863,-9.375,614.0625,-21.09375,585.9375,-7.013679027557373,-6.152349948883057,21.656272888183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9493749737739563,-16.40625,653.90625,-14.0625,625.78125,-8.244149208068848,-11.443370819091797,22.640647888183594,-19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.949999988079071,-23.4375,660.9375,-9.375,630.46875,-8.982431411743164,-16.857439041137695,22.517601013183594,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9506250023841858,-28.125,649.21875,-9.375,614.0625,-9.351572036743164,-21.28713035583496,22.025413513183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9512500166893005,-28.125,611.71875,-2.34375,583.59375,-9.351572036743164,-24.732446670532227,20.79494285583496,-5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9518749713897705,-32.8125,550.78125,9.375,529.6875,-9.105478286743164,-27.19338607788086,18.826190948486328,-0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9524999856948853,-35.15625,468.75,18.75,454.6875,-8.367196083068848,-28.423856735229492,15.996109962463379,3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.953125,-44.53125,356.25,32.8125,346.875,-7.382820129394531,-28.546903610229492,11.935559272766113,9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9537500143051147,-49.21875,222.65625,37.5,210.9375,-5.906256198883057,-27.808622360229492,7.382820129394531,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9543750286102295,-46.875,93.75,35.15625,86.71875,-4.183598041534424,-26.33205795288086,3.1992220878601074,18.826190948486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9549999833106995,-37.5,-18.75,37.5,-14.0625,-2.58398699760437,-23.625024795532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9556249976158142,-25.78125,-114.84375,37.5,-100.78125,-0.9843760132789612,-20.30275535583496,-5.414068222045898,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.956250011920929,-16.40625,-220.3125,32.8125,-201.5625,0.6152349710464478,-15.503922462463379,-9.720712661743164,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9568750262260437,-16.40625,-344.53125,35.15625,-321.09375,2.337893009185791,-9.720712661743164,-14.027358055114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9574999809265137,-18.75,-459.375,35.15625,-438.28125,4.060551166534424,-4.429691791534424,-17.472673416137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9581249952316284,-7.03125,-555.46875,28.125,-532.03125,5.537115097045898,0.7382820248603821,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9587500095367432,7.03125,-628.125,18.75,-597.65625,7.013679027557373,6.152349948883057,-21.902366638183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9593750238418579,14.0625,-665.625,11.71875,-637.5,8.244149208068848,11.443370819091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9599999785423279,21.09375,-672.65625,7.03125,-639.84375,8.982431411743164,16.857439041137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9606249928474426,25.78125,-658.59375,7.03125,-623.4375,9.351572036743164,21.28713035583496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9612500071525574,25.78125,-621.09375,0.0,-592.96875,9.351572036743164,24.732446670532227,-20.91798973083496,5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9618750214576721,30.46875,-560.15625,-11.71875,-539.0625,9.105478286743164,27.19338607788086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9624999761581421,32.8125,-475.78125,-23.4375,-464.0625,8.367196083068848,28.423856735229492,-16.119157791137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9631249904632568,39.84375,-363.28125,-35.15625,-356.25,7.382820129394531,28.423856735229492,-12.058606147766113,-9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9637500047683716,46.875,-229.6875,-39.84375,-220.3125,5.906256198883057,27.685575485229492,-7.505867004394531,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9643750190734863,44.53125,-98.4375,-39.84375,-89.0625,4.183598041534424,26.08596420288086,-3.3222689628601074,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9649999737739563,35.15625,18.75,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.9843760132789612,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.965624988079071,23.4375,114.84375,-39.84375,100.78125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9662500023841858,14.0625,217.96875,-35.15625,199.21875,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9668750166893005,11.71875,339.84375,-37.5,316.40625,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9674999713897705,14.0625,450.0,-37.5,428.90625,-4.060551166534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9681249856948853,4.6875,541.40625,-28.125,517.96875,-5.537115097045898,-0.8613290190696716,19.81056785583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.96875,-9.375,614.0625,-21.09375,585.9375,-7.013679027557373,-6.029303073883057,21.656272888183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9693750143051147,-16.40625,653.90625,-14.0625,625.78125,-8.244149208068848,-11.443370819091797,22.517601013183594,-19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9700000286102295,-25.78125,660.9375,-9.375,630.46875,-8.982431411743164,-16.857439041137695,22.517601013183594,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9706249833106995,-28.125,649.21875,-9.375,614.0625,-9.351572036743164,-21.28713035583496,22.025413513183594,-10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9712499976158142,-28.125,614.0625,-2.34375,585.9375,-9.351572036743164,-24.732446670532227,20.79494285583496,-5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.971875011920929,-32.8125,550.78125,9.375,529.6875,-9.105478286743164,-27.19338607788086,18.826190948486328,-0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9725000262260437,-35.15625,468.75,18.75,454.6875,-8.367196083068848,-28.423856735229492,15.996109962463379,3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9731249809265137,-42.1875,356.25,32.8125,349.21875,-7.382820129394531,-28.423856735229492,11.935559272766113,9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9737499952316284,-49.21875,222.65625,37.5,213.28125,-5.906256198883057,-27.808622360229492,7.382820129394531,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9743750095367432,-46.875,93.75,35.15625,86.71875,-4.306644916534424,-26.20901107788086,3.1992220878601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9750000238418579,-37.5,-18.75,37.5,-14.0625,-2.58398699760437,-23.625024795532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9756249785423279,-25.78125,-112.5,37.5,-100.78125,-0.9843760132789612,-20.30275535583496,-5.29102087020874,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9762499928474426,-16.40625,-215.625,32.8125,-196.875,0.6152349710464478,-15.503922462463379,-9.720712661743164,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9768750071525574,-14.0625,-342.1875,37.5,-316.40625,2.337893009185791,-9.720712661743164,-14.150404930114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9775000214576721,-18.75,-457.03125,37.5,-435.9375,4.060551166534424,-4.429691791534424,-17.472673416137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9781249761581421,-7.03125,-553.125,28.125,-529.6875,5.537115097045898,0.7382820248603821,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9787499904632568,9.375,-625.78125,18.75,-595.3125,7.013679027557373,6.029303073883057,-21.902366638183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9793750047683716,14.0625,-663.28125,11.71875,-632.8125,8.244149208068848,11.443370819091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9800000190734863,21.09375,-670.3125,7.03125,-637.5,8.982431411743164,16.734392166137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9806249737739563,25.78125,-653.90625,7.03125,-618.75,9.351572036743164,21.16408348083496,-22.025413513183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.981249988079071,25.78125,-616.40625,0.0,-588.28125,9.351572036743164,24.609399795532227,-20.91798973083496,5.414068222045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9818750023841858,30.46875,-555.46875,-11.71875,-534.375,8.982431411743164,27.07033920288086,-18.949237823486328,0.6152349710464478,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9825000166893005,32.8125,-473.4375,-23.4375,-459.375,8.367196083068848,28.300809860229492,-16.119157791137695,-4.060551166534424,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9831249713897705,42.1875,-360.9375,-35.15625,-351.5625,7.382820129394531,28.423856735229492,-12.058606147766113,-9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9837499856948853,46.875,-227.34375,-39.84375,-217.96875,5.906256198883057,27.685575485229492,-7.505867004394531,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.984375,44.53125,-98.4375,-37.5,-89.0625,4.183598041534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9850000143051147,35.15625,16.40625,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9856250286102295,23.4375,112.5,-39.84375,98.4375,0.8613290190696716,20.05666160583496,5.16797399520874,-24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9862499833106995,14.0625,215.625,-35.15625,196.875,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9868749976158142,11.71875,335.15625,-37.5,311.71875,-2.460939884185791,9.474618911743164,13.904311180114746,-25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.987500011920929,14.0625,447.65625,-37.5,426.5625,-4.060551166534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9881250262260437,4.6875,541.40625,-28.125,517.96875,-5.537115097045898,-0.7382820248603821,19.81056785583496,-24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9887499809265137,-9.375,616.40625,-21.09375,588.28125,-7.013679027557373,-6.029303073883057,21.656272888183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9893749952316284,-16.40625,658.59375,-14.0625,630.46875,-8.244149208068848,-11.443370819091797,22.517601013183594,-19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9900000095367432,-23.4375,667.96875,-9.375,635.15625,-8.982431411743164,-16.734392166137695,22.517601013183594,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9906250238418579,-28.125,658.59375,-9.375,623.4375,-9.351572036743164,-21.28713035583496,21.902366638183594,-10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9912499785423279,-28.125,623.4375,-2.34375,595.3125,-9.474618911743164,-24.732446670532227,20.79494285583496,-5.660161972045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9918749928474426,-32.8125,562.5,9.375,541.40625,-9.228525161743164,-27.19338607788086,18.826190948486328,-0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9925000071525574,-35.15625,478.125,18.75,464.0625,-8.613289833068848,-28.423856735229492,15.996109962463379,3.8144569396972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9931250214576721,-44.53125,365.625,32.8125,356.25,-7.505867004394531,-28.546903610229492,11.935559272766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9937499761581421,-49.21875,229.6875,37.5,217.96875,-6.029303073883057,-27.931669235229492,7.382820129394531,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9943749904632568,-46.875,98.4375,35.15625,89.0625,-4.306644916534424,-26.33205795288086,3.1992220878601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9950000047683716,-37.5,-16.40625,37.5,-14.0625,-2.707034111022949,-23.748071670532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9956250190734863,-25.78125,-114.84375,37.5,-100.78125,-0.9843760132789612,-20.30275535583496,-5.29102087020874,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9962499737739563,-16.40625,-222.65625,32.8125,-201.5625,0.6152349710464478,-15.626969337463379,-9.597665786743164,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.996874988079071,-16.40625,-344.53125,35.15625,-321.09375,2.337893009185791,-9.720712661743164,-14.027358055114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9975000023841858,-18.75,-459.375,35.15625,-438.28125,4.060551166534424,-4.429691791534424,-17.472673416137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9981250166893005,-7.03125,-553.125,28.125,-529.6875,5.537115097045898,0.7382820248603821,-19.93361473083496,24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9987499713897705,7.03125,-628.125,18.75,-597.65625,7.013679027557373,6.029303073883057,-21.779319763183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
0.9993749856948853,14.0625,-665.625,14.0625,-637.5,8.244149208068848,11.443370819091797,-22.763694763183594,19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0,21.09375,-672.65625,7.03125,-639.84375,8.982431411743164,16.734392166137695,-22.763694763183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0006250143051147,25.78125,-658.59375,7.03125,-623.4375,9.351572036743164,21.28713035583496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0012500286102295,25.78125,-623.4375,2.34375,-592.96875,9.351572036743164,24.732446670532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0018750429153442,28.125,-562.5,-9.375,-539.0625,9.105478286743164,27.19338607788086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.002500057220459,32.8125,-478.125,-21.09375,-464.0625,8.490242958068848,28.423856735229492,-16.119157791137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0031249523162842,42.1875,-367.96875,-35.15625,-356.25,7.382820129394531,28.423856735229492,-12.058606147766113,-9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.003749966621399,46.875,-232.03125,-39.84375,-220.3125,6.029303073883057,27.685575485229492,-7.628913879394531,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0043749809265137,44.53125,-100.78125,-37.5,-91.40625,4.306644916534424,26.20901107788086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0049999952316284,35.15625,16.40625,-39.84375,14.0625,2.58398699760437,23.501977920532227,0.9843760132789612,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0056250095367432,23.4375,112.5,-39.84375,100.78125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.006250023841858,14.0625,217.96875,-35.15625,199.21875,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0068750381469727,11.71875,339.84375,-37.5,316.40625,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0075000524520874,14.0625,452.34375,-37.5,431.25,-4.060551166534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0081249475479126,4.6875,546.09375,-28.125,525.0,-5.660161972045898,-0.8613290190696716,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0087499618530273,-9.375,618.75,-21.09375,590.625,-7.013679027557373,-6.029303073883057,21.656272888183594,-22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.009374976158142,-16.40625,658.59375,-14.0625,630.46875,-8.244149208068848,-11.443370819091797,22.517601013183594,-19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0099999904632568,-25.78125,665.625,-9.375,635.15625,-9.105478286743164,-16.857439041137695,22.517601013183594,-14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0106250047683716,-28.125,656.25,-9.375,623.4375,-9.474618911743164,-21.28713035583496,21.902366638183594,-10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0112500190734863,-28.125,623.4375,-2.34375,595.3125,-9.474618911743164,-24.732446670532227,20.67189598083496,-5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.011875033378601,-32.8125,562.5,9.375,541.40625,-9.228525161743164,-27.19338607788086,18.703144073486328,-0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0125000476837158,-35.15625,478.125,18.75,466.40625,-8.613289833068848,-28.546903610229492,15.996109962463379,3.8144569396972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.013124942779541,-42.1875,363.28125,32.8125,356.25,-7.505867004394531,-28.546903610229492,11.935559272766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0137499570846558,-49.21875,227.34375,37.5,217.96875,-6.029303073883057,-27.808622360229492,7.382820129394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0143749713897705,-46.875,96.09375,35.15625,89.0625,-4.306644916534424,-26.33205795288086,3.1992220878601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0149999856948853,-37.5,-16.40625,37.5,-14.0625,-2.707034111022949,-23.748071670532227,-1.107422947883606,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.015625,-28.125,-114.84375,37.5,-100.78125,-0.9843760132789612,-20.30275535583496,-5.29102087020874,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0162500143051147,-16.40625,-217.96875,32.8125,-199.21875,0.6152349710464478,-15.626969337463379,-9.597665786743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0168750286102295,-16.40625,-339.84375,35.15625,-316.40625,2.337893009185791,-9.720712661743164,-14.027358055114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
