time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
1.0175000429153442,-18.75,-454.6875,35.15625,-433.59375,3.9375040531158447,-4.429691791534424,-17.472673416137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.018125057220459,-7.03125,-548.4375,28.125,-522.65625,5.537115097045898,0.7382820248603821,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0187499523162842,9.375,-623.4375,18.75,-592.96875,6.890632152557373,6.029303073883057,-21.779319763183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.019374966621399,14.0625,-663.28125,11.71875,-635.15625,8.244149208068848,11.320323944091797,-22.763694763183594,19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0199999809265137,21.09375,-672.65625,7.03125,-639.84375,8.982431411743164,16.734392166137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0206249952316284,25.78125,-658.59375,7.03125,-623.4375,9.351572036743164,21.16408348083496,-22.148460388183594,10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0212500095367432,25.78125,-621.09375,0.0,-590.625,9.351572036743164,24.609399795532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.021875023841858,30.46875,-560.15625,-11.71875,-539.0625,9.105478286743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0225000381469727,32.8125,-478.125,-23.4375,-464.0625,8.490242958068848,28.423856735229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0231250524520874,39.84375,-365.625,-35.15625,-356.25,7.382820129394531,28.423856735229492,-12.181653022766113,-9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0237499475479126,49.21875,-232.03125,-39.84375,-222.65625,6.029303073883057,27.685575485229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0243749618530273,44.53125,-100.78125,-37.5,-91.40625,4.306644916534424,26.20901107788086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.024999976158142,35.15625,16.40625,-39.84375,14.0625,2.58398699760437,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0256249904632568,23.4375,117.1875,-39.84375,103.125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0262500047683716,14.0625,220.3125,-35.15625,201.5625,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0268750190734863,11.71875,342.1875,-37.5,318.75,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.027500033378601,14.0625,454.6875,-37.5,433.59375,-4.183598041534424,4.183598041534424,17.226579666137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0281250476837158,4.6875,548.4375,-30.46875,525.0,-5.660161972045898,-0.7382820248603821,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.028749942779541,-9.375,621.09375,-21.09375,595.3125,-7.013679027557373,-6.029303073883057,21.656272888183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0293749570846558,-16.40625,660.9375,-14.0625,632.8125,-8.244149208068848,-11.443370819091797,22.517601013183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0299999713897705,-25.78125,667.96875,-9.375,637.5,-9.105478286743164,-16.857439041137695,22.517601013183594,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0306249856948853,-28.125,653.90625,-9.375,618.75,-9.474618911743164,-21.28713035583496,22.025413513183594,-10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.03125,-28.125,614.0625,-2.34375,585.9375,-9.474618911743164,-24.732446670532227,20.79494285583496,-5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0318750143051147,-30.46875,553.125,9.375,532.03125,-9.105478286743164,-27.19338607788086,18.826190948486328,-0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0325000286102295,-35.15625,471.09375,21.09375,459.375,-8.490242958068848,-28.546903610229492,15.996109962463379,3.8144569396972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0331250429153442,-42.1875,360.9375,32.8125,351.5625,-7.505867004394531,-28.546903610229492,11.935559272766113,9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.033750057220459,-49.21875,227.34375,37.5,215.625,-6.029303073883057,-27.808622360229492,7.382820129394531,14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0343749523162842,-46.875,98.4375,35.15625,89.0625,-4.306644916534424,-26.33205795288086,3.3222689628601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.034999966621399,-37.5,-16.40625,37.5,-11.71875,-2.707034111022949,-23.748071670532227,-0.9843760132789612,22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0356249809265137,-25.78125,-112.5,37.5,-98.4375,-0.9843760132789612,-20.42580223083496,-5.29102087020874,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0362499952316284,-16.40625,-213.28125,32.8125,-194.53125,0.6152349710464478,-15.626969337463379,-9.597665786743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0368750095367432,-16.40625,-337.5,35.15625,-316.40625,2.214845895767212,-9.720712661743164,-14.027358055114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.037500023841858,-16.40625,-454.6875,35.15625,-433.59375,3.9375040531158447,-4.429691791534424,-17.349626541137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0381250381469727,-7.03125,-548.4375,28.125,-525.0,5.537115097045898,0.6152349710464478,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0387500524520874,7.03125,-623.4375,18.75,-592.96875,6.890632152557373,6.029303073883057,-21.779319763183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0393749475479126,14.0625,-665.625,11.71875,-635.15625,8.244149208068848,11.320323944091797,-22.763694763183594,19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0399999618530273,21.09375,-672.65625,7.03125,-639.84375,8.982431411743164,16.734392166137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.040624976158142,25.78125,-660.9375,7.03125,-625.78125,9.351572036743164,21.16408348083496,-22.148460388183594,10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0412499904632568,25.78125,-623.4375,0.0,-595.3125,9.351572036743164,24.609399795532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0418750047683716,30.46875,-560.15625,-11.71875,-539.0625,9.105478286743164,27.07033920288086,-18.949237823486328,0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0425000190734863,32.8125,-478.125,-23.4375,-464.0625,8.490242958068848,28.423856735229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.043125033378601,42.1875,-363.28125,-35.15625,-356.25,7.382820129394531,28.423856735229492,-12.181653022766113,-8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0437500476837158,49.21875,-229.6875,-39.84375,-220.3125,5.906256198883057,27.685575485229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.044374942779541,44.53125,-98.4375,-37.5,-89.0625,4.183598041534424,26.20901107788086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0449999570846558,35.15625,16.40625,-39.84375,14.0625,2.58398699760437,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0456249713897705,23.4375,112.5,-39.84375,100.78125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0462499856948853,14.0625,215.625,-35.15625,196.875,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.046875,11.71875,335.15625,-39.84375,311.71875,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0475000143051147,14.0625,454.6875,-37.5,431.25,-4.060551166534424,4.306644916534424,17.226579666137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0481250286102295,4.6875,548.4375,-30.46875,527.34375,-5.660161972045898,-0.7382820248603821,19.687519073486328,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0487500429153442,-9.375,621.09375,-21.09375,592.96875,-7.013679027557373,-6.029303073883057,21.656272888183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.049375057220459,-16.40625,660.9375,-14.0625,632.8125,-8.244149208068848,-11.320323944091797,22.517601013183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0499999523162842,-23.4375,667.96875,-9.375,637.5,-9.105478286743164,-16.734392166137695,22.517601013183594,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.050624966621399,-28.125,656.25,-9.375,621.09375,-9.474618911743164,-21.28713035583496,22.025413513183594,-10.33594799041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0512499809265137,-28.125,621.09375,-2.34375,590.625,-9.474618911743164,-24.732446670532227,20.79494285583496,-5.660161972045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0518749952316284,-32.8125,560.15625,9.375,539.0625,-9.228525161743164,-27.19338607788086,18.826190948486328,-0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0525000095367432,-35.15625,475.78125,18.75,464.0625,-8.613289833068848,-28.546903610229492,16.119157791137695,3.8144569396972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.053125023841858,-44.53125,363.28125,32.8125,353.90625,-7.505867004394531,-28.546903610229492,11.935559272766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0537500381469727,-49.21875,229.6875,37.5,220.3125,-6.029303073883057,-27.931669235229492,7.505867004394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0543750524520874,-46.875,100.78125,35.15625,91.40625,-4.429691791534424,-26.33205795288086,3.3222689628601074,18.580097198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0549999475479126,-37.5,-16.40625,37.5,-11.71875,-2.707034111022949,-23.748071670532227,-0.9843760132789612,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0556249618530273,-28.125,-117.1875,37.5,-103.125,-0.9843760132789612,-20.42580223083496,-5.29102087020874,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.056249976158142,-16.40625,-220.3125,32.8125,-201.5625,0.6152349710464478,-15.626969337463379,-9.597665786743164,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0568749904632568,-16.40625,-342.1875,35.15625,-318.75,2.337893009185791,-9.720712661743164,-14.027358055114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0575000047683716,-18.75,-457.03125,37.5,-435.9375,4.060551166534424,-4.429691791534424,-17.349626541137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0581250190734863,-7.03125,-550.78125,28.125,-527.34375,5.537115097045898,0.6152349710464478,-19.93361473083496,24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.058750033378601,9.375,-625.78125,18.75,-597.65625,7.013679027557373,6.029303073883057,-21.779319763183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0593750476837158,14.0625,-667.96875,11.71875,-639.84375,8.244149208068848,11.320323944091797,-22.763694763183594,19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.059999942779541,21.09375,-675.0,7.03125,-644.53125,9.105478286743164,16.734392166137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0606249570846558,25.78125,-663.28125,7.03125,-625.78125,9.351572036743164,21.16408348083496,-22.148460388183594,10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0612499713897705,25.78125,-623.4375,0.0,-595.3125,9.474618911743164,24.609399795532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0618749856948853,30.46875,-562.5,-11.71875,-539.0625,9.105478286743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0625,32.8125,-478.125,-21.09375,-464.0625,8.490242958068848,28.423856735229492,-16.119157791137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0631250143051147,42.1875,-365.625,-35.15625,-356.25,7.382820129394531,28.423856735229492,-12.181653022766113,-8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0637500286102295,49.21875,-232.03125,-39.84375,-220.3125,6.029303073883057,27.685575485229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0643750429153442,44.53125,-100.78125,-39.84375,-91.40625,4.306644916534424,26.20901107788086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.065000057220459,35.15625,16.40625,-39.84375,14.0625,2.58398699760437,23.501977920532227,0.8613290190696716,-22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0656249523162842,23.4375,117.1875,-39.84375,103.125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.066249966621399,14.0625,217.96875,-35.15625,199.21875,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0668749809265137,11.71875,339.84375,-39.84375,314.0625,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0674999952316284,14.0625,452.34375,-39.84375,431.25,-4.060551166534424,4.183598041534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0681250095367432,4.6875,546.09375,-30.46875,525.0,-5.660161972045898,-0.7382820248603821,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.068750023841858,-9.375,623.4375,-21.09375,592.96875,-7.013679027557373,-6.029303073883057,21.656272888183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0693750381469727,-16.40625,663.28125,-14.0625,635.15625,-8.244149208068848,-11.443370819091797,22.517601013183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0700000524520874,-25.78125,670.3125,-9.375,639.84375,-9.105478286743164,-16.857439041137695,22.517601013183594,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0706249475479126,-28.125,656.25,-9.375,621.09375,-9.474618911743164,-21.28713035583496,22.025413513183594,-10.33594799041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0712499618530273,-28.125,616.40625,-2.34375,588.28125,-9.474618911743164,-24.732446670532227,20.79494285583496,-5.660161972045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.071874976158142,-32.8125,553.125,9.375,532.03125,-9.228525161743164,-27.19338607788086,18.826190948486328,-0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0724999904632568,-35.15625,471.09375,21.09375,457.03125,-8.490242958068848,-28.546903610229492,16.119157791137695,3.8144569396972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0731250047683716,-42.1875,358.59375,32.8125,351.5625,-7.505867004394531,-28.546903610229492,12.058606147766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0737500190734863,-51.5625,225.0,37.5,215.625,-6.029303073883057,-27.931669235229492,7.505867004394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.074375033378601,-46.875,96.09375,35.15625,89.0625,-4.306644916534424,-26.33205795288086,3.3222689628601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0750000476837158,-37.5,-16.40625,37.5,-11.71875,-2.707034111022949,-23.748071670532227,-0.9843760132789612,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.075624942779541,-25.78125,-112.5,37.5,-98.4375,-0.9843760132789612,-20.42580223083496,-5.29102087020874,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0762499570846558,-16.40625,-213.28125,32.8125,-194.53125,0.6152349710464478,-15.626969337463379,-9.597665786743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0768749713897705,-16.40625,-335.15625,35.15625,-311.71875,2.214845895767212,-9.843759536743164,-14.027358055114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0774999856948853,-18.75,-450.0,35.15625,-428.90625,3.9375040531158447,-4.552739143371582,-17.349626541137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.078125,-7.03125,-543.75,28.125,-520.3125,5.537115097045898,0.6152349710464478,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0787500143051147,9.375,-618.75,18.75,-590.625,6.890632152557373,5.906256198883057,-21.779319763183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0793750286102295,14.0625,-660.9375,11.71875,-632.8125,8.121102333068848,11.320323944091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0800000429153442,21.09375,-667.96875,7.03125,-635.15625,8.982431411743164,16.734392166137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.080625057220459,25.78125,-653.90625,7.03125,-618.75,9.351572036743164,21.16408348083496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0812499523162842,25.78125,-616.40625,0.0,-588.28125,9.351572036743164,24.609399795532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.081874966621399,30.46875,-553.125,-11.71875,-532.03125,8.982431411743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0824999809265137,32.8125,-471.09375,-23.4375,-459.375,8.367196083068848,28.300809860229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0831249952316284,39.84375,-360.9375,-35.15625,-351.5625,7.382820129394531,28.300809860229492,-12.181653022766113,-8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0837500095367432,46.875,-227.34375,-39.84375,-217.96875,5.906256198883057,27.685575485229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.084375023841858,44.53125,-96.09375,-37.5,-89.0625,4.183598041534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0850000381469727,35.15625,16.40625,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0856250524520874,23.4375,112.5,-39.84375,98.4375,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0862499475479126,14.0625,213.28125,-35.15625,194.53125,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0868749618530273,11.71875,332.8125,-37.5,309.375,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.087499976158142,14.0625,447.65625,-39.84375,426.5625,-4.060551166534424,4.306644916534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0881249904632568,4.6875,539.0625,-30.46875,517.96875,-5.537115097045898,-0.7382820248603821,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0887500047683716,-9.375,611.71875,-21.09375,583.59375,-6.890632152557373,-5.906256198883057,21.656272888183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0893750190734863,-16.40625,651.5625,-14.0625,623.4375,-8.121102333068848,-11.320323944091797,22.640647888183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.090000033378601,-23.4375,658.59375,-9.375,625.78125,-8.982431411743164,-16.734392166137695,22.640647888183594,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0906250476837158,-28.125,644.53125,-9.375,611.71875,-9.351572036743164,-21.28713035583496,22.025413513183594,-10.33594799041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.091249942779541,-28.125,611.71875,-2.34375,581.25,-9.351572036743164,-24.732446670532227,20.79494285583496,-5.660161972045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0918749570846558,-32.8125,550.78125,9.375,529.6875,-9.105478286743164,-27.19338607788086,18.826190948486328,-0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0924999713897705,-35.15625,471.09375,18.75,457.03125,-8.490242958068848,-28.423856735229492,16.119157791137695,3.8144569396972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0931249856948853,-42.1875,356.25,32.8125,349.21875,-7.382820129394531,-28.546903610229492,12.058606147766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.09375,-49.21875,222.65625,37.5,213.28125,-6.029303073883057,-27.931669235229492,7.505867004394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0943750143051147,-46.875,96.09375,35.15625,86.71875,-4.306644916534424,-26.33205795288086,3.3222689628601074,18.580097198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0950000286102295,-37.5,-16.40625,37.5,-11.71875,-2.58398699760437,-23.748071670532227,-0.9843760132789612,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0956250429153442,-25.78125,-110.15625,37.5,-96.09375,-0.9843760132789612,-20.42580223083496,-5.29102087020874,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.096250057220459,-16.40625,-208.59375,32.8125,-189.84375,0.4921880066394806,-15.626969337463379,-9.597665786743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0968749523162842,-16.40625,-330.46875,35.15625,-307.03125,2.214845895767212,-9.843759536743164,-14.027358055114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.097499966621399,-16.40625,-447.65625,35.15625,-426.5625,3.8144569396972656,-4.552739143371582,-17.349626541137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0981249809265137,-4.6875,-543.75,28.125,-517.96875,5.414068222045898,0.6152349710464478,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0987499952316284,9.375,-618.75,18.75,-588.28125,6.890632152557373,5.906256198883057,-21.779319763183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.0993750095367432,14.0625,-658.59375,14.0625,-630.46875,8.121102333068848,11.197277069091797,-22.763694763183594,19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.100000023841858,23.4375,-665.625,7.03125,-632.8125,8.982431411743164,16.611345291137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1006250381469727,25.78125,-651.5625,9.375,-614.0625,9.228525161743164,21.16408348083496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1012500524520874,25.78125,-614.0625,2.34375,-583.59375,9.228525161743164,24.609399795532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1018749475479126,30.46875,-550.78125,-9.375,-529.6875,8.982431411743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1024999618530273,32.8125,-468.75,-21.09375,-454.6875,8.367196083068848,28.300809860229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.103124976158142,39.84375,-358.59375,-32.8125,-349.21875,7.259772777557373,28.300809860229492,-12.181653022766113,-9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1037499904632568,46.875,-225.0,-39.84375,-213.28125,5.906256198883057,27.685575485229492,-7.628913879394531,-14.396498680114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1043750047683716,44.53125,-98.4375,-37.5,-86.71875,4.183598041534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1050000190734863,35.15625,16.40625,-37.5,14.0625,2.460939884185791,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.105625033378601,23.4375,110.15625,-39.84375,98.4375,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1062500476837158,14.0625,208.59375,-35.15625,189.84375,-0.7382820248603821,15.257827758789062,9.597665786743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.106874942779541,11.71875,325.78125,-37.5,302.34375,-2.337893009185791,9.474618911743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1074999570846558,14.0625,440.625,-37.5,417.1875,-3.9375040531158447,4.306644916534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1081249713897705,4.6875,534.375,-30.46875,510.9375,-5.414068222045898,-0.7382820248603821,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1087499856948853,-9.375,609.375,-21.09375,581.25,-6.890632152557373,-5.906256198883057,21.779319763183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.109375,-16.40625,649.21875,-14.0625,621.09375,-8.121102333068848,-11.320323944091797,22.640647888183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1100000143051147,-23.4375,658.59375,-9.375,628.125,-8.982431411743164,-16.734392166137695,22.640647888183594,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1106250286102295,-28.125,646.875,-9.375,611.71875,-9.351572036743164,-21.28713035583496,22.025413513183594,-10.33594799041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1112500429153442,-28.125,609.375,-2.34375,581.25,-9.351572036743164,-24.732446670532227,20.91798973083496,-5.660161972045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.111875057220459,-32.8125,548.4375,9.375,527.34375,-9.105478286743164,-27.19338607788086,18.826190948486328,-0.8613290190696716,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1124999523162842,-35.15625,464.0625,18.75,452.34375,-8.367196083068848,-28.423856735229492,16.119157791137695,3.8144569396972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.113124966621399,-42.1875,353.90625,32.8125,344.53125,-7.382820129394531,-28.546903610229492,12.058606147766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1137499809265137,-49.21875,220.3125,37.5,208.59375,-5.906256198883057,-27.808622360229492,7.505867004394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1143749952316284,-46.875,93.75,35.15625,84.375,-4.183598041534424,-26.33205795288086,3.3222689628601074,18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1150000095367432,-37.5,-16.40625,37.5,-11.71875,-2.58398699760437,-23.748071670532227,-0.9843760132789612,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.115625023841858,-25.78125,-107.8125,37.5,-93.75,-0.9843760132789612,-20.42580223083496,-5.16797399520874,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1162500381469727,-16.40625,-206.25,32.8125,-187.5,0.4921880066394806,-15.626969337463379,-9.597665786743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1168750524520874,-16.40625,-325.78125,35.15625,-302.34375,2.214845895767212,-9.843759536743164,-13.904311180114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1174999475479126,-18.75,-442.96875,37.5,-421.875,3.8144569396972656,-4.552739143371582,-17.349626541137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1181249618530273,-7.03125,-539.0625,25.78125,-515.625,5.414068222045898,0.4921880066394806,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.118749976158142,9.375,-614.0625,18.75,-583.59375,6.767584800720215,5.906256198883057,-21.779319763183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1193749904632568,14.0625,-653.90625,11.71875,-625.78125,7.9980549812316895,11.197277069091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1200000047683716,21.09375,-660.9375,7.03125,-628.125,8.859383583068848,16.611345291137695,-22.763694763183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1206250190734863,25.78125,-646.875,7.03125,-611.71875,9.228525161743164,21.04103660583496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.121250033378601,25.78125,-611.71875,0.0,-583.59375,9.228525161743164,24.486352920532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1218750476837158,28.125,-553.125,-11.71875,-529.6875,8.982431411743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.122499942779541,32.8125,-468.75,-21.09375,-454.6875,8.367196083068848,28.300809860229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1231249570846558,39.84375,-358.59375,-35.15625,-349.21875,7.259772777557373,28.300809860229492,-12.181653022766113,-8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1237499713897705,46.875,-225.0,-39.84375,-215.625,5.906256198883057,27.685575485229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1243749856948853,44.53125,-96.09375,-39.84375,-86.71875,4.183598041534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.125,35.15625,18.75,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.9843760132789612,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1256250143051147,23.4375,114.84375,-39.84375,103.125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1262500286102295,14.0625,215.625,-35.15625,194.53125,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1268750429153442,11.71875,330.46875,-37.5,307.03125,-2.460939884185791,9.474618911743164,13.904311180114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.127500057220459,14.0625,442.96875,-37.5,421.875,-4.060551166534424,4.306644916534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1281249523162842,4.6875,536.71875,-30.46875,513.28125,-5.537115097045898,-0.7382820248603821,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.128749966621399,-9.375,611.71875,-21.09375,583.59375,-6.890632152557373,-5.906256198883057,21.656272888183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1293749809265137,-16.40625,653.90625,-14.0625,625.78125,-8.121102333068848,-11.320323944091797,22.640647888183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1299999952316284,-23.4375,665.625,-9.375,635.15625,-8.982431411743164,-16.734392166137695,22.640647888183594,-15.134780883789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1306250095367432,-28.125,656.25,-9.375,621.09375,-9.351572036743164,-21.28713035583496,22.025413513183594,-10.33594799041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.131250023841858,-28.125,621.09375,-2.34375,590.625,-9.474618911743164,-24.732446670532227,20.79494285583496,-5.783208847045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1318750381469727,-32.8125,555.46875,9.375,536.71875,-9.228525161743164,-27.19338607788086,18.826190948486328,-0.9843760132789612,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1325000524520874,-35.15625,471.09375,18.75,459.375,-8.490242958068848,-28.546903610229492,16.119157791137695,3.6914100646972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1331249475479126,-44.53125,358.59375,32.8125,351.5625,-7.505867004394531,-28.546903610229492,12.058606147766113,8.859383583068848,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1337499618530273,-49.21875,225.0,37.5,215.625,-6.029303073883057,-27.931669235229492,7.628913879394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.134374976158142,-46.875,98.4375,35.15625,89.0625,-4.306644916534424,-26.33205795288086,3.4453160762786865,18.580097198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1349999904632568,-37.5,-14.0625,37.5,-11.71875,-2.707034111022949,-23.748071670532227,-0.9843760132789612,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1356250047683716,-25.78125,-112.5,37.5,-98.4375,-1.107422947883606,-20.42580223083496,-5.16797399520874,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1362500190734863,-16.40625,-215.625,32.8125,-196.875,0.6152349710464478,-15.750016212463379,-9.474618911743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.136875033378601,-14.0625,-337.5,35.15625,-314.0625,2.214845895767212,-9.843759536743164,-13.904311180114746,26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1375000476837158,-16.40625,-447.65625,35.15625,-426.5625,3.9375040531158447,-4.552739143371582,-17.349626541137695,25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.138124942779541,-7.03125,-541.40625,28.125,-517.96875,5.414068222045898,0.6152349710464478,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1387499570846558,7.03125,-616.40625,18.75,-588.28125,6.890632152557373,5.906256198883057,-21.779319763183594,22.763694763183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1393749713897705,14.0625,-658.59375,11.71875,-628.125,8.121102333068848,11.197277069091797,-22.640647888183594,19.564472198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1399999856948853,21.09375,-667.96875,7.03125,-635.15625,8.982431411743164,16.611345291137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.140625,25.78125,-656.25,7.03125,-621.09375,9.351572036743164,21.16408348083496,-22.025413513183594,10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1412500143051147,25.78125,-621.09375,0.0,-590.625,9.351572036743164,24.609399795532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1418750286102295,30.46875,-555.46875,-11.71875,-534.375,9.105478286743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1425000429153442,32.8125,-473.4375,-21.09375,-459.375,8.367196083068848,28.300809860229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.143125057220459,42.1875,-360.9375,-35.15625,-351.5625,7.382820129394531,28.423856735229492,-12.181653022766113,-8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
