time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
1.1437499523162842,49.21875,-225.0,-42.1875,-215.625,5.906256198883057,27.685575485229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.144374966621399,44.53125,-98.4375,-39.84375,-89.0625,4.183598041534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1449999809265137,35.15625,16.40625,-39.84375,14.0625,2.58398699760437,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1456249952316284,23.4375,112.5,-39.84375,100.78125,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1462500095367432,14.0625,210.9375,-35.15625,192.1875,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.146875023841858,11.71875,325.78125,-39.84375,302.34375,-2.337893009185791,9.474618911743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1475000381469727,14.0625,435.9375,-37.5,414.84375,-3.9375040531158447,4.306644916534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1481250524520874,4.6875,532.03125,-30.46875,510.9375,-5.414068222045898,-0.6152349710464478,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1487499475479126,-9.375,609.375,-21.09375,581.25,-6.890632152557373,-5.906256198883057,21.779319763183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1493749618530273,-16.40625,651.5625,-14.0625,623.4375,-8.121102333068848,-11.320323944091797,22.640647888183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.149999976158142,-23.4375,660.9375,-9.375,630.46875,-8.982431411743164,-16.734392166137695,22.640647888183594,-15.134780883789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1506249904632568,-25.78125,646.875,-9.375,611.71875,-9.351572036743164,-21.28713035583496,22.025413513183594,-10.33594799041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1512500047683716,-28.125,609.375,-4.6875,581.25,-9.351572036743164,-24.732446670532227,20.91798973083496,-5.660161972045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1518750190734863,-30.46875,548.4375,9.375,529.6875,-9.105478286743164,-27.19338607788086,18.949237823486328,-0.9843760132789612,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.152500033378601,-35.15625,468.75,18.75,457.03125,-8.490242958068848,-28.423856735229492,16.119157791137695,3.6914100646972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1531250476837158,-42.1875,356.25,32.8125,349.21875,-7.382820129394531,-28.546903610229492,12.058606147766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.153749942779541,-49.21875,222.65625,37.5,213.28125,-6.029303073883057,-27.808622360229492,7.505867004394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1543749570846558,-46.875,96.09375,35.15625,89.0625,-4.306644916534424,-26.33205795288086,3.4453160762786865,18.580097198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1549999713897705,-37.5,-16.40625,37.5,-11.71875,-2.707034111022949,-23.748071670532227,-0.9843760132789612,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1556249856948853,-25.78125,-112.5,37.5,-98.4375,-0.9843760132789612,-20.42580223083496,-5.16797399520874,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.15625,-16.40625,-213.28125,32.8125,-194.53125,0.6152349710464478,-15.750016212463379,-9.474618911743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1568750143051147,-16.40625,-330.46875,35.15625,-307.03125,2.214845895767212,-9.843759536743164,-13.904311180114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1575000286102295,-16.40625,-440.625,35.15625,-419.53125,3.8144569396972656,-4.552739143371582,-17.349626541137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1581250429153442,-7.03125,-536.71875,28.125,-510.9375,5.414068222045898,0.4921880066394806,-19.81056785583496,24.732446670532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.158750057220459,9.375,-611.71875,18.75,-581.25,6.767584800720215,5.783208847045898,-21.779319763183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1593749523162842,14.0625,-653.90625,11.71875,-623.4375,7.9980549812316895,11.197277069091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.159999966621399,21.09375,-665.625,7.03125,-632.8125,8.859383583068848,16.611345291137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1606249809265137,25.78125,-653.90625,7.03125,-618.75,9.228525161743164,21.04103660583496,-22.025413513183594,10.21290111541748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1612499952316284,25.78125,-616.40625,0.0,-585.9375,9.351572036743164,24.609399795532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1618750095367432,30.46875,-555.46875,-11.71875,-532.03125,8.982431411743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.162500023841858,32.8125,-471.09375,-21.09375,-457.03125,8.367196083068848,28.300809860229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1631250381469727,39.84375,-358.59375,-35.15625,-349.21875,7.382820129394531,28.300809860229492,-12.181653022766113,-8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1637500524520874,46.875,-225.0,-42.1875,-213.28125,5.906256198883057,27.685575485229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1643749475479126,44.53125,-96.09375,-37.5,-86.71875,4.183598041534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1649999618530273,35.15625,16.40625,-39.84375,16.40625,2.460939884185791,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.165624976158142,23.4375,110.15625,-39.84375,96.09375,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1662499904632568,14.0625,203.90625,-35.15625,185.15625,-0.7382820248603821,15.380874633789062,9.597665786743164,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1668750047683716,11.71875,318.75,-37.5,295.3125,-2.337893009185791,9.597665786743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1675000190734863,14.0625,431.25,-37.5,410.15625,-3.9375040531158447,4.306644916534424,17.349626541137695,-25.83987045288086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.168125033378601,4.6875,527.34375,-30.46875,503.90625,-5.414068222045898,-0.6152349710464478,19.81056785583496,-24.855493545532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1687500476837158,-9.375,604.6875,-21.09375,576.5625,-6.767584800720215,-5.783208847045898,21.779319763183594,-22.886741638183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.169374942779541,-16.40625,646.875,-14.0625,618.75,-7.9980549812316895,-11.197277069091797,22.640647888183594,-19.687519073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1699999570846558,-23.4375,656.25,-11.71875,623.4375,-8.859383583068848,-16.611345291137695,22.640647888183594,-15.011734008789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1706249713897705,-28.125,642.1875,-9.375,607.03125,-9.228525161743164,-21.16408348083496,22.148460388183594,-10.33594799041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1712499856948853,-28.125,604.6875,-4.6875,576.5625,-9.228525161743164,-24.609399795532227,20.91798973083496,-5.660161972045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.171875,-32.8125,546.09375,7.03125,525.0,-8.982431411743164,-27.19338607788086,18.949237823486328,-0.9843760132789612,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1725000143051147,-35.15625,461.71875,18.75,450.0,-8.367196083068848,-28.423856735229492,16.242204666137695,3.6914100646972656,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1731250286102295,-42.1875,351.5625,32.8125,342.1875,-7.382820129394531,-28.546903610229492,12.181653022766113,8.982431411743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1737500429153442,-49.21875,217.96875,37.5,208.59375,-5.906256198883057,-27.808622360229492,7.628913879394531,14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.174375057220459,-46.875,91.40625,35.15625,84.375,-4.183598041534424,-26.33205795288086,3.4453160762786865,18.580097198486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1749999523162842,-35.15625,-16.40625,37.5,-11.71875,-2.58398699760437,-23.748071670532227,-0.8613290190696716,22.025413513183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.175624966621399,-25.78125,-103.125,37.5,-89.0625,-0.9843760132789612,-20.42580223083496,-5.16797399520874,24.486352920532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1762499809265137,-16.40625,-199.21875,32.8125,-178.125,0.4921880066394806,-15.750016212463379,-9.474618911743164,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1768749952316284,-14.0625,-314.0625,35.15625,-290.625,2.091799020767212,-9.96680736541748,-14.027358055114746,25.96291732788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1775000095367432,-16.40625,-424.21875,35.15625,-403.125,3.6914100646972656,-4.675786018371582,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.178125023841858,-7.03125,-522.65625,28.125,-496.875,5.16797399520874,0.36914101243019104,-19.93361473083496,24.609399795532227,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1787500381469727,9.375,-602.34375,18.75,-571.875,6.644537925720215,5.783208847045898,-21.779319763183594,22.640647888183594,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1793750524520874,14.0625,-646.875,11.71875,-616.40625,7.8750081062316895,11.074230194091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1799999475479126,21.09375,-658.59375,7.03125,-625.78125,8.736336708068848,16.488298416137695,-22.763694763183594,14.888687133789062,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1806249618530273,25.78125,-646.875,7.03125,-609.375,9.105478286743164,21.04103660583496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.181249976158142,28.125,-609.375,0.0,-576.5625,9.228525161743164,24.486352920532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1818749904632568,30.46875,-546.09375,-11.71875,-525.0,8.859383583068848,26.94729232788086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1825000047683716,32.8125,-464.0625,-21.09375,-447.65625,8.244149208068848,28.300809860229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1831250190734863,42.1875,-351.5625,-35.15625,-342.1875,7.259772777557373,28.300809860229492,-12.181653022766113,-9.105478286743164,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.183750033378601,49.21875,-217.96875,-42.1875,-208.59375,5.783208847045898,27.562528610229492,-7.628913879394531,-14.273451805114746,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1843750476837158,44.53125,-93.75,-39.84375,-84.375,4.060551166534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.184999942779541,35.15625,16.40625,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1856249570846558,23.4375,105.46875,-39.84375,91.40625,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1862499713897705,14.0625,199.21875,-35.15625,180.46875,-0.6152349710464478,15.380874633789062,9.597665786743164,-25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1868749856948853,11.71875,314.0625,-39.84375,288.28125,-2.214845895767212,9.597665786743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1875,14.0625,421.875,-39.84375,400.78125,-3.8144569396972656,4.429691791534424,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1881250143051147,4.6875,515.625,-30.46875,492.1875,-5.29102087020874,-0.6152349710464478,19.93361473083496,-24.855493545532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1887500286102295,-9.375,590.625,-21.09375,562.5,-6.644537925720215,-5.783208847045898,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1893750429153442,-16.40625,632.8125,-14.0625,604.6875,-7.8750081062316895,-11.197277069091797,22.763694763183594,-19.687519073486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.190000057220459,-23.4375,644.53125,-9.375,611.71875,-8.736336708068848,-16.488298416137695,22.763694763183594,-15.011734008789062,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1906249523162842,-25.78125,632.8125,-9.375,597.65625,-9.105478286743164,-21.04103660583496,22.148460388183594,-10.33594799041748,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.191249966621399,-28.125,597.65625,-4.6875,567.1875,-9.105478286743164,-24.609399795532227,20.91798973083496,-5.660161972045898,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1918749809265137,-32.8125,536.71875,7.03125,515.625,-8.859383583068848,-27.07033920288086,19.072284698486328,-0.9843760132789612,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1924999952316284,-35.15625,454.6875,18.75,440.625,-8.244149208068848,-28.423856735229492,16.242204666137695,3.8144569396972656,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1931250095367432,-42.1875,344.53125,32.8125,335.15625,-7.259772777557373,-28.423856735229492,12.181653022766113,8.982431411743164,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.193750023841858,-49.21875,213.28125,37.5,203.90625,-5.783208847045898,-27.808622360229492,7.628913879394531,14.273451805114746,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1943750381469727,-46.875,91.40625,35.15625,82.03125,-4.183598041534424,-26.33205795288086,3.4453160762786865,18.703144073486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1950000524520874,-37.5,-16.40625,37.5,-11.71875,-2.58398699760437,-23.748071670532227,-0.9843760132789612,22.148460388183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1956249475479126,-25.78125,-103.125,37.5,-89.0625,-0.9843760132789612,-20.42580223083496,-5.16797399520874,24.609399795532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1962499618530273,-16.40625,-194.53125,32.8125,-175.78125,0.4921880066394806,-15.750016212463379,-9.597665786743164,25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.196874976158142,-16.40625,-311.71875,35.15625,-290.625,2.091799020767212,-9.96680736541748,-14.027358055114746,25.96291732788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1974999904632568,-16.40625,-424.21875,37.5,-403.125,3.6914100646972656,-4.675786018371582,-17.349626541137695,25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1981250047683716,-7.03125,-522.65625,28.125,-496.875,5.16797399520874,0.36914101243019104,-19.93361473083496,24.609399795532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.1987500190734863,7.03125,-602.34375,18.75,-571.875,6.644537925720215,5.660161972045898,-21.779319763183594,22.640647888183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.199375033378601,14.0625,-644.53125,11.71875,-616.40625,7.8750081062316895,11.074230194091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2000000476837158,21.09375,-658.59375,7.03125,-625.78125,8.736336708068848,16.488298416137695,-22.640647888183594,14.888687133789062,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.200624942779541,25.78125,-649.21875,7.03125,-611.71875,9.105478286743164,21.04103660583496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2012499570846558,25.78125,-611.71875,2.34375,-581.25,9.228525161743164,24.486352920532227,-20.91798973083496,5.537115097045898,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2018749713897705,30.46875,-548.4375,-9.375,-527.34375,8.982431411743164,27.07033920288086,-18.949237823486328,0.7382820248603821,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2024999856948853,32.8125,-464.0625,-21.09375,-450.0,8.244149208068848,28.300809860229492,-16.242204666137695,-3.9375040531158447,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.203125,42.1875,-353.90625,-35.15625,-344.53125,7.259772777557373,28.300809860229492,-12.181653022766113,-9.105478286743164,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2037500143051147,49.21875,-222.65625,-39.84375,-210.9375,5.783208847045898,27.685575485229492,-7.7519612312316895,-14.273451805114746,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2043750286102295,44.53125,-96.09375,-37.5,-86.71875,4.183598041534424,26.08596420288086,-3.4453160762786865,-18.703144073486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2050000429153442,35.15625,16.40625,-39.84375,14.0625,2.460939884185791,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.205625057220459,23.4375,110.15625,-39.84375,96.09375,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2062499523162842,14.0625,206.25,-35.15625,187.5,-0.7382820248603821,15.257827758789062,9.474618911743164,-25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.206874966621399,11.71875,321.09375,-37.5,297.65625,-2.337893009185791,9.474618911743164,14.027358055114746,-26.08596420288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2074999809265137,14.0625,426.5625,-37.5,405.46875,-3.9375040531158447,4.306644916534424,17.472673416137695,-25.83987045288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2081249952316284,4.6875,517.96875,-28.125,496.875,-5.29102087020874,-0.6152349710464478,19.93361473083496,-24.855493545532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2087500095367432,-9.375,592.96875,-21.09375,564.84375,-6.644537925720215,-5.783208847045898,21.779319763183594,-22.886741638183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.209375023841858,-16.40625,637.5,-14.0625,609.375,-7.8750081062316895,-11.197277069091797,22.640647888183594,-19.687519073486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2100000381469727,-23.4375,649.21875,-9.375,616.40625,-8.736336708068848,-16.611345291137695,22.640647888183594,-15.011734008789062,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2106250524520874,-25.78125,637.5,-9.375,602.34375,-9.105478286743164,-21.16408348083496,22.148460388183594,-10.33594799041748,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2112499475479126,-28.125,600.0,-4.6875,571.875,-9.228525161743164,-24.609399795532227,20.91798973083496,-5.660161972045898,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2118749618530273,-32.8125,539.0625,9.375,517.96875,-8.982431411743164,-27.07033920288086,18.949237823486328,-0.9843760132789612,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.212499976158142,-35.15625,454.6875,18.75,440.625,-8.244149208068848,-28.423856735229492,16.242204666137695,3.8144569396972656,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2131249904632568,-42.1875,342.1875,32.8125,335.15625,-7.259772777557373,-28.423856735229492,12.181653022766113,8.982431411743164,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2137500047683716,-49.21875,210.9375,37.5,201.5625,-5.783208847045898,-27.808622360229492,7.628913879394531,14.273451805114746,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2143750190734863,-46.875,89.0625,35.15625,79.6875,-4.183598041534424,-26.33205795288086,3.4453160762786865,18.703144073486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.215000033378601,-35.15625,-14.0625,37.5,-11.71875,-2.58398699760437,-23.748071670532227,-0.8613290190696716,22.025413513183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2156250476837158,-25.78125,-100.78125,37.5,-89.0625,-0.9843760132789612,-20.42580223083496,-5.16797399520874,24.609399795532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.216249942779541,-16.40625,-194.53125,32.8125,-175.78125,0.4921880066394806,-15.750016212463379,-9.474618911743164,25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2168749570846558,-16.40625,-309.375,35.15625,-285.9375,2.091799020767212,-9.96680736541748,-14.027358055114746,25.96291732788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2174999713897705,-16.40625,-419.53125,35.15625,-398.4375,3.5683629512786865,-4.675786018371582,-17.472673416137695,25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2181249856948853,-7.03125,-515.625,28.125,-492.1875,5.16797399520874,0.36914101243019104,-19.93361473083496,24.732446670532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.21875,9.375,-592.96875,18.75,-562.5,6.521491050720215,5.660161972045898,-21.902366638183594,22.640647888183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2193750143051147,14.0625,-635.15625,11.71875,-604.6875,7.7519612312316895,11.074230194091797,-22.763694763183594,19.441425323486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2200000286102295,21.09375,-644.53125,7.03125,-611.71875,8.613289833068848,16.365251541137695,-22.763694763183594,14.888687133789062,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2206250429153442,25.78125,-630.46875,7.03125,-595.3125,8.982431411743164,20.91798973083496,-22.148460388183594,10.08985424041748,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.221250057220459,25.78125,-595.3125,2.34375,-562.5,8.982431411743164,24.363306045532227,-21.04103660583496,5.414068222045898,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2218749523162842,30.46875,-534.375,-9.375,-510.9375,8.736336708068848,26.94729232788086,-19.072284698486328,0.6152349710464478,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.222499966621399,32.8125,-452.34375,-21.09375,-438.28125,7.9980549812316895,28.177762985229492,-16.365251541137695,-3.9375040531158447,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2231249809265137,42.1875,-342.1875,-35.15625,-332.8125,7.013679027557373,28.300809860229492,-12.304699897766113,-9.105478286743164,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2237499952316284,49.21875,-210.9375,-39.84375,-201.5625,5.660161972045898,27.562528610229492,-7.7519612312316895,-14.396498680114746,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2243750095367432,44.53125,-86.71875,-37.5,-79.6875,3.9375040531158447,26.08596420288086,-3.5683629512786865,-18.703144073486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.225000023841858,35.15625,16.40625,-39.84375,14.0625,2.337893009185791,23.501977920532227,0.8613290190696716,-22.148460388183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2256250381469727,23.4375,100.78125,-39.84375,86.71875,0.8613290190696716,20.05666160583496,5.16797399520874,-24.609399795532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2262500524520874,14.0625,189.84375,-35.15625,168.75,-0.6152349710464478,15.380874633789062,9.597665786743164,-25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2268749475479126,11.71875,297.65625,-39.84375,274.21875,-2.091799020767212,9.597665786743164,14.027358055114746,-25.96291732788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2274999618530273,14.0625,405.46875,-37.5,384.375,-3.6914100646972656,4.429691791534424,17.472673416137695,-25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.228124976158142,4.6875,499.21875,-28.125,478.125,-5.04492712020874,-0.4921880066394806,19.93361473083496,-24.732446670532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2287499904632568,-9.375,578.90625,-21.09375,550.78125,-6.398444175720215,-5.660161972045898,21.779319763183594,-22.763694763183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2293750047683716,-16.40625,628.125,-14.0625,600.0,-7.628913879394531,-11.074230194091797,22.763694763183594,-19.564472198486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2300000190734863,-23.4375,644.53125,-9.375,611.71875,-8.613289833068848,-16.488298416137695,22.763694763183594,-15.011734008789062,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.230625033378601,-25.78125,630.46875,-9.375,597.65625,-8.982431411743164,-21.04103660583496,22.148460388183594,-10.21290111541748,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2312500476837158,-28.125,595.3125,-4.6875,564.84375,-9.105478286743164,-24.609399795532227,21.04103660583496,-5.660161972045898,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.231874942779541,-30.46875,532.03125,9.375,513.28125,-8.859383583068848,-27.07033920288086,19.072284698486328,-0.8613290190696716,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2324999570846558,-35.15625,450.0,18.75,438.28125,-8.244149208068848,-28.423856735229492,16.242204666137695,3.8144569396972656,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2331249713897705,-42.1875,342.1875,32.8125,335.15625,-7.136725902557373,-28.423856735229492,12.181653022766113,8.982431411743164,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2337499856948853,-49.21875,213.28125,37.5,201.5625,-5.783208847045898,-27.808622360229492,7.628913879394531,14.273451805114746,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.234375,-46.875,89.0625,35.15625,79.6875,-4.183598041534424,-26.33205795288086,3.4453160762786865,18.580097198486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2350000143051147,-35.15625,-14.0625,37.5,-9.375,-2.58398699760437,-23.748071670532227,-0.8613290190696716,22.025413513183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2356250286102295,-25.78125,-98.4375,37.5,-86.71875,-0.9843760132789612,-20.42580223083496,-5.16797399520874,24.486352920532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2362500429153442,-16.40625,-192.1875,32.8125,-173.4375,0.4921880066394806,-15.750016212463379,-9.474618911743164,25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.236875057220459,-16.40625,-304.6875,35.15625,-281.25,1.9687520265579224,-9.96680736541748,-14.027358055114746,25.96291732788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2374999523162842,-16.40625,-417.1875,35.15625,-396.09375,3.5683629512786865,-4.675786018371582,-17.349626541137695,25.59377670288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.238124966621399,-7.03125,-510.9375,28.125,-487.5,5.04492712020874,0.36914101243019104,-19.93361473083496,24.609399795532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2387499809265137,7.03125,-588.28125,18.75,-557.8125,6.398444175720215,5.660161972045898,-21.902366638183594,22.640647888183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2393749952316284,14.0625,-630.46875,11.71875,-600.0,7.628913879394531,10.951183319091797,-22.886741638183594,19.441425323486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2400000095367432,21.09375,-642.1875,7.03125,-609.375,8.490242958068848,16.365251541137695,-22.763694763183594,14.888687133789062,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.240625023841858,25.78125,-630.46875,7.03125,-595.3125,8.859383583068848,20.91798973083496,-22.271507263183594,10.08985424041748,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2412500381469727,25.78125,-595.3125,0.0,-564.84375,8.982431411743164,24.363306045532227,-21.04103660583496,5.414068222045898,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2418750524520874,25.78125,-536.71875,-2.34375,-510.9375,8.736336708068848,26.94729232788086,-19.072284698486328,0.6152349710464478,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2424999475479126,23.4375,-459.375,-2.34375,-435.9375,7.9980549812316895,28.300809860229492,-16.365251541137695,-4.060551166534424,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2431249618530273,21.09375,-353.90625,-2.34375,-330.46875,7.013679027557373,28.300809860229492,-12.304699897766113,-9.228525161743164,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.243749976158142,21.09375,-227.34375,0.0,-203.90625,5.660161972045898,27.685575485229492,-7.7519612312316895,-14.396498680114746,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2443749904632568,18.75,-98.4375,-2.34375,-79.6875,4.060551166534424,26.08596420288086,-3.5683629512786865,-18.703144073486328,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0
1.2450000047683716,4.6875,-2.34375,-2.34375,2.34375,2.337893009185791,23.501977920532227,0.8613290190696716,-22.271507263183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2456250190734863,-2.34375,4.6875,0.0,4.6875,1.2304699420928955,19.93361473083496,5.783208847045898,-24.732446670532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.246250033378601,0.0,4.6875,-2.34375,4.6875,0.6152349710464478,15.380874633789062,10.70508861541748,-25.59377670288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2468750476837158,0.0,4.6875,-2.34375,4.6875,0.0,9.843759536743164,15.626969337463379,-25.59377670288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.247499942779541,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,5.04492712020874,19.564472198486328,-24.978540420532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2481249570846558,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,0.6152349710464478,22.394554138183594,-23.255882263183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2487499713897705,0.0,4.6875,-2.34375,4.6875,0.0,-3.9375040531158447,24.609399795532227,-20.79494285583496,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2493749856948853,0.0,4.6875,-2.34375,4.6875,0.0,-8.613289833068848,25.71682357788086,-17.349626541137695,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.25,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-13.658217430114746,25.83987045288086,-12.304699897766113,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2506250143051147,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-18.087909698486328,25.224634170532227,-7.382820129394531,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2512500286102295,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-21.53322410583496,23.871118545532227,-2.58398699760437,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2518750429153442,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-23.994165420532227,21.41017723083496,2.337893009185791,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.252500057220459,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-25.47072982788086,18.087909698486328,7.013679027557373,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2531249523162842,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-25.71682357788086,13.28907585144043,12.058606147766113,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.253749966621399,0.0,4.6875,-2.34375,4.6875,-0.36914101243019104,-25.47072982788086,8.121102333068848,16.857439041137695,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2543749809265137,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-24.486352920532227,3.6914100646972656,20.42580223083496,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2549999952316284,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-22.517601013183594,-0.8613290190696716,23.255882263183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2556250095367432,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-19.687519073486328,-5.783208847045898,25.101587295532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.256250023841858,0.0,4.6875,-2.34375,4.6875,-0.36914101243019104,-15.503922462463379,-10.70508861541748,25.71682357788086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2568750381469727,0.0,4.6875,0.0,4.6875,-0.6152349710464478,-10.33594799041748,-15.873063087463379,25.59377670288086,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
1.2575000524520874,0.0,4.6875,-2.34375,4.6875,-0.36914101243019104,-5.660161972045898,-19.687519073486328,24.732446670532227,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2581249475479126,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-0.8613290190696716,-22.394554138183594,23.132835388183594,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2587499618530273,0.0,4.6875,0.0,4.6875,0.0,3.9375040531158447,-24.609399795532227,20.54884910583496,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.259374976158142,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,9.105478286743164,-25.83987045288086,16.488298416137695,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2599999904632568,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,14.396498680114746,-25.96291732788086,11.320323944091797,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2606250047683716,0.0,4.6875,0.0,4.6875,-0.2460940033197403,18.457050323486328,-25.34768295288086,6.521491050720215,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2612500190734863,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.091799020767212,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.261875033378601,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,23.871118545532227,-21.41017723083496,-2.707034111022949,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2625000476837158,0.0,4.6875,-2.34375,4.6875,0.0,25.34768295288086,-18.087909698486328,-7.382820129394531,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.263124942779541,0.0,4.6875,-2.34375,4.6875,0.0,25.83987045288086,-13.53516960144043,-12.427746772766113,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2637499570846558,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,25.47072982788086,-8.736336708068848,-16.980485916137695,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2643749713897705,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,24.240259170532227,-4.060551166534424,-20.42580223083496,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2649999856948853,0.0,4.6875,0.0,4.6875,-0.12304700165987015,22.025413513183594,0.9843760132789612,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.265625,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,18.826190948486328,6.029303073883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2662500143051147,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,14.519545555114746,11.074230194091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2668750286102295,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,9.597665786743164,15.873063087463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2675000429153442,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,4.921879768371582,19.564472198486328,-24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.268125057220459,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,0.36914101243019104,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2687499523162842,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-4.429691791534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.269374966621399,0.0,4.6875,-2.34375,4.6875,0.0,-9.228525161743164,25.83987045288086,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2699999809265137,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-14.273451805114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2706249952316284,0.0,4.6875,0.0,4.6875,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
