time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
1.2712500095367432,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.271875023841858,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2725000381469727,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,-25.59377670288086,17.718767166137695,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2731250524520874,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-25.83987045288086,12.91993522644043,12.550793647766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2737499475479126,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-25.47072982788086,7.9980549812316895,17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2743749618530273,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-24.240259170532227,3.5683629512786865,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.274999976158142,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-22.271507263183594,-1.107422947883606,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2756249904632568,0.0,4.6875,-2.34375,4.6875,0.0,-19.318378448486328,-5.783208847045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2762500047683716,0.0,4.6875,-2.34375,4.6875,0.0,-15.011734008789062,-10.70508861541748,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2768750190734863,0.0,4.6875,0.0,4.6875,0.0,-10.08985424041748,-15.626969337463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.277500033378601,0.0,4.6875,0.0,4.6875,0.0,-5.414068222045898,-19.441425323486328,24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2781250476837158,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.278749942779541,0.0,4.6875,0.0,4.6875,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2793749570846558,0.0,4.6875,0.0,4.6875,-0.12304700165987015,9.351572036743164,-25.83987045288086,16.242204666137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2799999713897705,0.0,4.6875,0.0,4.6875,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.443370819091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2806249856948853,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.644537925720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.28125,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2818750143051147,0.0,4.6875,0.0,4.6875,-0.12304700165987015,23.994165420532227,-21.53322410583496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2825000286102295,0.0,4.6875,0.0,4.6875,0.0,25.47072982788086,-18.087909698486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2831250429153442,0.0,4.6875,-2.34375,4.6875,0.0,25.83987045288086,-13.53516960144043,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.283750057220459,0.0,4.6875,-2.34375,4.6875,0.0,25.47072982788086,-8.613289833068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2843749523162842,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,24.240259170532227,-4.060551166534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.284999966621399,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,22.025413513183594,0.9843760132789612,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2856249809265137,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,18.949237823486328,6.029303073883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2862499952316284,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,14.519545555114746,11.074230194091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2868750095367432,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,9.597665786743164,15.873063087463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.287500023841858,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,5.04492712020874,19.564472198486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2881250381469727,0.0,4.6875,0.0,4.6875,-0.12304700165987015,0.36914101243019104,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2887500524520874,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-4.429691791534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2893749475479126,0.0,4.6875,-2.34375,4.6875,0.0,-9.228525161743164,25.83987045288086,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2899999618530273,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.290624976158142,0.0,4.6875,0.0,4.6875,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2912499904632568,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2918750047683716,-2.34375,4.6875,-2.34375,4.6875,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2925000190734863,0.0,4.6875,0.0,4.6875,-0.12304700165987015,-25.59377670288086,17.718767166137695,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.293125033378601,0.0,2.34375,0.0,4.6875,-0.2460940033197403,-25.96291732788086,13.04298210144043,12.550793647766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2937500476837158,0.0,2.34375,-2.34375,4.6875,-0.2460940033197403,-25.47072982788086,7.9980549812316895,17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.294374942779541,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-24.240259170532227,3.5683629512786865,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2949999570846558,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-22.148460388183594,-1.107422947883606,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2956249713897705,0.0,2.34375,-2.34375,4.6875,0.0,-19.318378448486328,-5.906256198883057,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2962499856948853,0.0,4.6875,-2.34375,4.6875,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.296875,0.0,4.6875,0.0,4.6875,0.0,-10.08985424041748,-15.750016212463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2975000143051147,0.0,4.6875,-2.34375,4.6875,0.0,-5.414068222045898,-19.441425323486328,24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2981250286102295,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2987500429153442,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.299375057220459,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,9.351572036743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.2999999523162842,0.0,4.6875,0.0,4.6875,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.443370819091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.300624966621399,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.644537925720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3012499809265137,0.0,4.6875,0.0,4.6875,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3018749952316284,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,23.994165420532227,-21.41017723083496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3025000095367432,0.0,4.6875,-2.34375,4.6875,0.0,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.303125023841858,0.0,4.6875,-2.34375,4.6875,0.0,25.83987045288086,-13.53516960144043,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3037500381469727,0.0,4.6875,-2.34375,4.6875,0.0,25.47072982788086,-8.613289833068848,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3043750524520874,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,24.240259170532227,-4.060551166534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3049999475479126,0.0,4.6875,0.0,4.6875,-0.12304700165987015,22.025413513183594,0.9843760132789612,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3056249618530273,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,18.949237823486328,6.029303073883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.306249976158142,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,14.642593383789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3068749904632568,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,9.597665786743164,15.873063087463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3075000047683716,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,5.04492712020874,19.564472198486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3081250190734863,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,0.36914101243019104,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.308750033378601,-2.34375,4.6875,-2.34375,4.6875,-0.12304700165987015,-4.429691791534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3093750476837158,0.0,4.6875,0.0,4.6875,0.0,-9.228525161743164,25.83987045288086,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.309999942779541,0.0,4.6875,0.0,4.6875,0.0,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3106249570846558,-2.34375,4.6875,-2.34375,4.6875,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3112499713897705,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3118749856948853,0.0,4.6875,0.0,4.6875,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3125,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-25.59377670288086,17.718767166137695,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3131250143051147,0.0,2.34375,-2.34375,4.6875,-0.2460940033197403,-25.83987045288086,13.04298210144043,12.550793647766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3137500286102295,0.0,2.34375,0.0,4.6875,-0.2460940033197403,-25.47072982788086,7.9980549812316895,17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3143750429153442,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-24.363306045532227,3.5683629512786865,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.315000057220459,-2.34375,4.6875,-2.34375,4.6875,-0.12304700165987015,-22.148460388183594,-1.107422947883606,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3156249523162842,0.0,4.6875,-2.34375,4.6875,0.0,-19.318378448486328,-5.906256198883057,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.316249966621399,0.0,4.6875,0.0,4.6875,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3168749809265137,0.0,4.6875,0.0,4.6875,0.0,-10.08985424041748,-15.750016212463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3174999952316284,0.0,2.34375,-2.34375,4.6875,0.0,-5.414068222045898,-19.441425323486328,24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3181250095367432,0.0,4.6875,0.0,4.6875,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.318750023841858,0.0,4.6875,0.0,4.6875,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3193750381469727,0.0,4.6875,0.0,4.6875,-0.12304700165987015,9.351572036743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3200000524520874,-2.34375,2.34375,-2.34375,4.6875,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.443370819091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3206249475479126,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.767584800720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3212499618530273,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.321874976158142,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,23.994165420532227,-21.53322410583496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3224999904632568,0.0,4.6875,-2.34375,4.6875,0.0,25.47072982788086,-18.210956573486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3231250047683716,0.0,4.6875,0.0,2.34375,0.0,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3237500190734863,0.0,2.34375,-2.34375,4.6875,0.0,25.47072982788086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.324375033378601,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,24.240259170532227,-4.060551166534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3250000476837158,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,22.025413513183594,0.9843760132789612,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.325624942779541,-2.34375,2.34375,0.0,4.6875,-0.12304700165987015,18.949237823486328,6.029303073883057,-25.34768295288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3262499570846558,-2.34375,2.34375,0.0,4.6875,-0.12304700165987015,14.642593383789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3268749713897705,-2.34375,2.34375,0.0,4.6875,-0.12304700165987015,9.720712661743164,15.873063087463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3274999856948853,-2.34375,2.34375,0.0,4.6875,-0.12304700165987015,5.16797399520874,19.564472198486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.328125,0.0,4.6875,0.0,4.6875,-0.12304700165987015,0.4921880066394806,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3287500143051147,0.0,4.6875,0.0,4.6875,-0.12304700165987015,-4.429691791534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3293750286102295,-2.34375,4.6875,0.0,4.6875,0.0,-9.228525161743164,25.83987045288086,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3300000429153442,0.0,2.34375,0.0,4.6875,0.0,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.330625057220459,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3312499523162842,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.331874966621399,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3324999809265137,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-25.59377670288086,17.718767166137695,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3331249952316284,0.0,4.6875,-2.34375,4.6875,-0.12304700165987015,-25.96291732788086,13.04298210144043,12.550793647766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3337500095367432,0.0,4.6875,0.0,4.6875,-0.2460940033197403,-25.59377670288086,8.121102333068848,17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.334375023841858,0.0,4.6875,-2.34375,4.6875,-0.2460940033197403,-24.363306045532227,3.6914100646972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3350000381469727,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-22.148460388183594,-1.107422947883606,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3356250524520874,0.0,2.34375,0.0,4.6875,0.0,-19.318378448486328,-5.906256198883057,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3362499475479126,0.0,4.6875,-2.34375,4.6875,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3368749618530273,0.0,4.6875,-2.34375,4.6875,0.0,-10.08985424041748,-15.750016212463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.337499976158142,0.0,4.6875,-2.34375,4.6875,0.0,-5.414068222045898,-19.441425323486328,24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3381249904632568,0.0,4.6875,0.0,4.6875,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3387500047683716,0.0,2.34375,0.0,4.6875,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3393750190734863,0.0,2.34375,0.0,4.6875,-0.12304700165987015,9.351572036743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.340000033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.443370819091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3406250476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.767584800720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.341249942779541,0.0,2.34375,0.0,4.6875,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3418749570846558,0.0,2.34375,0.0,4.6875,-0.12304700165987015,23.994165420532227,-21.53322410583496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3424999713897705,0.0,2.34375,0.0,4.6875,0.0,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3431249856948853,0.0,2.34375,0.0,2.34375,0.0,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.34375,0.0,4.6875,0.0,4.6875,-0.12304700165987015,25.47072982788086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3443750143051147,0.0,4.6875,0.0,4.6875,-0.12304700165987015,24.240259170532227,-4.060551166534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3450000286102295,0.0,4.6875,0.0,4.6875,-0.12304700165987015,22.025413513183594,0.8613290190696716,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3456250429153442,0.0,4.6875,0.0,4.6875,-0.12304700165987015,18.949237823486328,6.029303073883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.346250057220459,0.0,2.34375,0.0,4.6875,-0.12304700165987015,14.642593383789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3468749523162842,0.0,2.34375,0.0,4.6875,-0.12304700165987015,9.720712661743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.347499966621399,0.0,2.34375,0.0,4.6875,-0.12304700165987015,5.16797399520874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3481249809265137,0.0,4.6875,0.0,4.6875,-0.12304700165987015,0.4921880066394806,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3487499952316284,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-4.429691791534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3493750095367432,0.0,2.34375,0.0,4.6875,0.0,-9.228525161743164,25.83987045288086,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.350000023841858,0.0,2.34375,0.0,4.6875,0.0,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3506250381469727,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3512500524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3518749475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3524999618530273,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-25.59377670288086,17.718767166137695,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.353124976158142,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.16602897644043,12.550793647766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3537499904632568,0.0,2.34375,0.0,2.34375,-0.2460940033197403,-25.59377670288086,8.121102333068848,17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3543750047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.363306045532227,3.6914100646972656,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3550000190734863,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-22.148460388183594,-1.107422947883606,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.355625033378601,0.0,2.34375,-2.34375,2.34375,0.0,-19.195331573486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3562500476837158,0.0,2.34375,-2.34375,2.34375,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.356874942779541,0.0,4.6875,0.0,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3574999570846558,0.0,2.34375,0.0,2.34375,0.0,-5.414068222045898,-19.441425323486328,24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3581249713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3587499856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.359375,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.351572036743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3600000143051147,0.0,2.34375,0.0,4.6875,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.443370819091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3606250286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.767584800720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3612500429153442,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.361875057220459,0.0,4.6875,-2.34375,2.34375,-0.12304700165987015,23.994165420532227,-21.53322410583496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3624999523162842,0.0,4.6875,-2.34375,2.34375,0.0,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.363124966621399,0.0,2.34375,-2.34375,4.6875,0.0,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3637499809265137,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.59377670288086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3643749952316284,0.0,2.34375,0.0,4.6875,-0.12304700165987015,24.240259170532227,-4.060551166534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3650000095367432,0.0,2.34375,0.0,4.6875,-0.12304700165987015,22.025413513183594,0.8613290190696716,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.365625023841858,0.0,2.34375,0.0,2.34375,-0.12304700165987015,19.072284698486328,5.906256198883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3662500381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.765640258789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3668750524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.720712661743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3674999475479126,0.0,2.34375,0.0,4.6875,-0.12304700165987015,5.16797399520874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3681249618530273,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.4921880066394806,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.368749976158142,-2.34375,2.34375,0.0,4.6875,-0.12304700165987015,-4.429691791534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3693749904632568,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3700000047683716,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3706250190734863,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.371250033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3718750476837158,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.372499942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,17.718767166137695,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3731249570846558,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-25.83987045288086,13.16602897644043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3737499713897705,0.0,2.34375,0.0,2.34375,-0.2460940033197403,-25.47072982788086,8.244149208068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3743749856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.363306045532227,3.6914100646972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.375,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.148460388183594,-1.107422947883606,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3756250143051147,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3762500286102295,0.0,2.34375,0.0,2.34375,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3768750429153442,0.0,2.34375,0.0,4.6875,0.0,-10.08985424041748,-15.750016212463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.377500057220459,0.0,2.34375,-2.34375,2.34375,0.0,-5.414068222045898,-19.441425323486328,24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3781249523162842,0.0,2.34375,0.0,4.6875,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.378749966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3793749809265137,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,9.351572036743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3799999952316284,0.0,2.34375,0.0,4.6875,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.443370819091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3806250095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.767584800720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.381250023841858,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3818750381469727,0.0,2.34375,-2.34375,4.6875,-0.12304700165987015,23.994165420532227,-21.41017723083496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3825000524520874,0.0,2.34375,0.0,4.6875,0.0,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3831249475479126,0.0,2.34375,0.0,2.34375,0.0,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3837499618530273,0.0,2.34375,0.0,4.6875,-0.12304700165987015,25.47072982788086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.384374976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.363306045532227,-4.060551166534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3849999904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.8613290190696716,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3856250047683716,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.906256198883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3862500190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.642593383789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.386875033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.720712661743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3875000476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.16797399520874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.388124942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.4921880066394806,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3887499570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.429691791534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3893749713897705,0.0,2.34375,-2.34375,2.34375,0.0,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3899999856948853,0.0,2.34375,-2.34375,2.34375,0.0,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.390625,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3912500143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3918750286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3925000429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.47072982788086,17.841815948486328,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.393125057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.16602897644043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3937499523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.244149208068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.394374966621399,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.363306045532227,3.6914100646972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3949999809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.148460388183594,-1.107422947883606,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3956249952316284,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3962500095367432,0.0,2.34375,-2.34375,2.34375,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.396875023841858,0.0,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3975000381469727,0.0,2.34375,-2.34375,2.34375,0.0,-5.414068222045898,-19.441425323486328,24.732446670532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3981250524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3987499475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.3993749618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.351572036743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.399999976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.566417694091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4006249904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.767584800720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4012500047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4018750190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.994165420532227,-21.53322410583496,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.402500033378601,0.0,2.34375,-2.34375,2.34375,0.0,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4031250476837158,0.0,2.34375,-2.34375,2.34375,0.0,25.96291732788086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.403749942779541,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.59377670288086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
