time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
1.4043749570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.240259170532227,-4.060551166534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4049999713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,22.025413513183594,0.8613290190696716,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4056249856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.906256198883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.40625,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.765640258789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4068750143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.720712661743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4075000286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4081250429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,0.6152349710464478,22.394554138183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.408750057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4093749523162842,0.0,2.34375,-2.34375,2.34375,0.0,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.409999966621399,0.0,2.34375,-2.34375,2.34375,0.0,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4106249809265137,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4112499952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4118750095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.412500023841858,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4131250381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.83987045288086,13.16602897644043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4137500524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.244149208068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4143749475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.363306045532227,3.6914100646972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4149999618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.148460388183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.415624976158142,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4162499904632568,0.0,2.34375,-2.34375,2.34375,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4168750047683716,0.0,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4175000190734863,0.0,2.34375,-2.34375,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.418125033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4187500476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,4.429691791534424,-24.855493545532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.419374942779541,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.351572036743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4199999570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.566417694091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4206249713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.334003448486328,-25.34768295288086,6.767584800720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4212499856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.421875,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.994165420532227,-21.53322410583496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4225000143051147,0.0,2.34375,-2.34375,2.34375,0.0,25.59377670288086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4231250286102295,0.0,2.34375,-2.34375,2.34375,0.0,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4237500429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.59377670288086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.424375057220459,0.0,2.34375,0.0,2.34375,-0.12304700165987015,24.363306045532227,-4.183598041534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4249999523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.025413513183594,0.8613290190696716,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.425624966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.906256198883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4262499809265137,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.765640258789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4268749952316284,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4275000095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.428125023841858,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,0.4921880066394806,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4287500381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.306644916534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4293750524520874,-2.34375,2.34375,-2.34375,2.34375,0.0,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4299999475479126,0.0,2.34375,-2.34375,2.34375,0.0,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4306249618530273,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-18.210956573486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.431249976158142,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4318749904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4325000047683716,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.47072982788086,17.841815948486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4331250190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.16602897644043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.433750033378601,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,8.244149208068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4343750476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.363306045532227,3.6914100646972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.434999942779541,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.148460388183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4356249570846558,0.0,2.34375,0.0,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4362499713897705,0.0,2.34375,-2.34375,2.34375,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4368749856948853,0.0,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.59377670288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4375,-2.34375,2.34375,0.0,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4381250143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.6152349710464478,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4387500286102295,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,4.429691791534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4393750429153442,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.365251541137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.440000057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.273451805114746,-25.96291732788086,11.566417694091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4406249523162842,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,18.334003448486328,-25.47072982788086,6.767584800720215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.441249966621399,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4418749809265137,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,23.994165420532227,-21.53322410583496,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4424999952316284,-2.34375,2.34375,-2.34375,2.34375,0.0,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4431250095367432,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.443750023841858,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.59377670288086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4443750381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4450000524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,22.148460388183594,0.8613290190696716,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4456249475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.906256198883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4462499618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.765640258789062,10.951183319091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.446874976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4474999904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4481250047683716,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4487500190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.732446670532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.449375033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.228525161743164,25.71682357788086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4500000476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.450624942779541,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4512499570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4518749713897705,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4524999856948853,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.453125,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.83987045288086,13.16602897644043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4537500143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.367196083068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4543750286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.363306045532227,3.8144569396972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4550000429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.148460388183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.455625057220459,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4562499523162842,0.0,2.34375,-2.34375,2.34375,0.0,-15.011734008789062,-10.828136444091797,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.456874966621399,0.0,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4574999809265137,0.0,2.34375,-2.34375,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4581249952316284,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4587500095367432,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,4.306644916534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.459375023841858,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.488298416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4600000381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.150404930114746,-25.96291732788086,11.566417694091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4606250524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.334003448486328,-25.47072982788086,6.890632152557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4612499475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4618749618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.462499976158142,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4631249904632568,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4637500047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.59377670288086,-8.859383583068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4643750190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.363306045532227,-4.183598041534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.465000033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.8613290190696716,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4656250476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.906256198883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.466249942779541,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.765640258789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4668749570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4674999713897705,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4681249856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,0.4921880066394806,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.46875,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4693750143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4700000286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4706250429153442,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.471250057220459,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4718749523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.472499966621399,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4731249809265137,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4737499952316284,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.367196083068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4743750095367432,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-24.363306045532227,3.8144569396972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.475000023841858,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4756250381469727,-2.34375,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4762500524520874,0.0,2.34375,0.0,2.34375,0.0,-15.011734008789062,-10.951183319091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4768749475479126,0.0,2.34375,0.0,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4774999618530273,0.0,2.34375,0.0,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.478124976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4787499904632568,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,4.306644916534424,-24.732446670532227,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4793750047683716,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.488298416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4800000190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.150404930114746,-25.96291732788086,11.566417694091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.480625033378601,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,18.334003448486328,-25.47072982788086,6.890632152557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4812500476837158,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.481874942779541,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4824999570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4831249713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.658217430114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4837499856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-8.736336708068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.484375,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4850000143051147,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.8613290190696716,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4856250286102295,0.0,2.34375,0.0,2.34375,-0.12304700165987015,19.072284698486328,5.906256198883057,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4862500429153442,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.765640258789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.486875057220459,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4874999523162842,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.488124966621399,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4887499809265137,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4893749952316284,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.228525161743164,25.71682357788086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4900000095367432,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.027358055114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.490625023841858,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.210956573486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4912500381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4918750524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4924999475479126,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4931249618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.493749976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.367196083068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4943749904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.363306045532227,3.8144569396972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4950000047683716,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4956250190734863,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.496250033378601,0.0,2.34375,-2.34375,2.34375,0.0,-15.011734008789062,-10.951183319091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4968750476837158,0.0,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.497499942779541,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4981249570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4987499713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,4.306644916534424,-24.855493545532227,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.4993749856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.488298416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.150404930114746,-25.96291732788086,11.689464569091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5006250143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.334003448486328,-25.47072982788086,6.890632152557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5012500286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.41017723083496,-23.994165420532227,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5018750429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.502500057220459,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.210956573486328,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5031249523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.503749966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.59377670288086,-8.859383583068848,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5043749809265137,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5049999952316284,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.025413513183594,0.8613290190696716,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5056250095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.506250023841858,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.765640258789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5068750381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.750016212463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5075000524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,5.29102087020874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5081249475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.4921880066394806,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5087499618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.509374976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5099999904632568,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5106250047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5112500190734863,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.511875033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5125000476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.513124942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5137499570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.367196083068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5143749713897705,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.363306045532227,3.8144569396972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5149999856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.515625,-2.34375,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5162500143051147,0.0,2.34375,0.0,2.34375,0.0,-15.011734008789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5168750286102295,0.0,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5175000429153442,0.0,2.34375,-2.34375,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.518125057220459,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5187499523162842,0.0,2.34375,0.0,2.34375,-0.12304700165987015,4.306644916534424,-24.732446670532227,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.519374966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.488298416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5199999809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.150404930114746,-25.96291732788086,11.689464569091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5206249952316284,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,6.890632152557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5212500095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.41017723083496,-23.871118545532227,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.521875023841858,0.0,2.34375,0.0,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5225000381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.210956573486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5231250524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5237499475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5243749618530273,0.0,2.34375,0.0,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.524999976158142,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,22.025413513183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5256249904632568,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5262500047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.765640258789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5268750190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.527500033378601,0.0,2.34375,0.0,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5281250476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.4921880066394806,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.528749942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.429691791534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5293749570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5299999713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5306249856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.53125,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5318750143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5325000286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5331250429153442,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.533750057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.367196083068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
