time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
1.5343749523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.363306045532227,3.8144569396972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.534999966621399,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5356249809265137,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5362499952316284,0.0,2.34375,0.0,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5368750095367432,-2.34375,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.537500023841858,0.0,2.34375,0.0,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5381250381469727,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5387500524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.306644916534424,-24.732446670532227,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5393749475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.488298416137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5399999618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.150404930114746,-25.96291732788086,11.689464569091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.540624976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,6.890632152557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5412499904632568,0.0,2.34375,0.0,2.34375,-0.12304700165987015,21.41017723083496,-23.994165420532227,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5418750047683716,0.0,2.34375,0.0,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5425000190734863,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.543125033378601,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5437500476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.544374942779541,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5449999570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.025413513183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5456249713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5462499856948853,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,14.765640258789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.546875,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,9.843759536743164,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5475000143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,5.29102087020874,19.441425323486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5481250286102295,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.4921880066394806,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5487500429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.429691791534424,24.609399795532227,-20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.549375057220459,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-9.228525161743164,25.71682357788086,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5499999523162842,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.550624966621399,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5512499809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.625024795532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5518749952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-23.994165420532227,21.16408348083496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5525000095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.553125023841858,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5537500381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,8.367196083068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5543750524520874,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.486352920532227,3.8144569396972656,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5549999475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5556249618530273,0.0,2.34375,0.0,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.556249976158142,0.0,2.34375,0.0,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5568749904632568,-2.34375,2.34375,-2.34375,2.34375,0.0,-10.08985424041748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5575000047683716,-2.34375,2.34375,0.0,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5581250190734863,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.558750033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.306644916534424,-24.732446670532227,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5593750476837158,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.559999942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.027358055114746,-26.08596420288086,11.689464569091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5606249570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5612499713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5618749856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5625,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5631250143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5637500286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5643750429153442,0.0,2.34375,0.0,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.565000057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.025413513183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5656249523162842,0.0,2.34375,0.0,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.566249966621399,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.765640258789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5668749809265137,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,9.843759536743164,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5674999952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5681250095367432,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.568750023841858,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5693750381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.105478286743164,25.71682357788086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5700000524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5706249475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5712499618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.571874976158142,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5724999904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.964862823486328,7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5731250047683716,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5737500190734863,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,8.490242958068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.574375033378601,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.363306045532227,3.9375040531158447,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5750000476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.575624942779541,0.0,2.34375,0.0,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5762499570846558,0.0,2.34375,0.0,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5768749713897705,0.0,2.34375,0.0,2.34375,0.0,-10.21290111541748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5774999856948853,0.0,2.34375,0.0,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.578125,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5787500143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5793750286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.105478286743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5800000429153442,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.027358055114746,-26.08596420288086,11.689464569091797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.580625057220459,0.0,2.34375,0.0,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5812499523162842,0.0,2.34375,0.0,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.581874966621399,0.0,2.34375,0.0,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5824999809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5831249952316284,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5837500095367432,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.584375023841858,0.0,2.34375,0.0,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5850000381469727,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5856250524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5862499475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.888687133789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5868749618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.587499976158142,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5881249904632568,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5887500047683716,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5893750190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.590000033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5906250476837158,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.210956573486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.591249942779541,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5918749570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5924999713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.841815948486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5931249856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.59375,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.71682357788086,8.490242958068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5943750143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.486352920532227,3.9375040531158447,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5950000286102295,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5956250429153442,-2.34375,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.596250057220459,-2.34375,2.34375,-2.34375,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5968749523162842,0.0,2.34375,0.0,2.34375,0.0,-10.21290111541748,-15.750016212463379,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.597499966621399,0.0,2.34375,0.0,2.34375,0.0,-5.537115097045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5981249809265137,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5987499952316284,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.5993750095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.105478286743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.600000023841858,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,14.027358055114746,-26.08596420288086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6006250381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6012500524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6018749475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6024999618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.603124976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6037499904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6043750047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6050000190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.605625033378601,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6062500476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.888687133789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.606874942779541,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,9.843759536743164,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6074999570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6081249713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6087499856948853,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.609375,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.228525161743164,25.71682357788086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6100000143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6106250286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.210956573486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6112500429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.611875057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6124999523162842,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.964862823486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.613124966621399,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6137499809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.490242958068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6143749952316284,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.486352920532227,3.9375040531158447,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6150000095367432,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.615625023841858,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6162500381469727,0.0,2.34375,-2.34375,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6168750524520874,0.0,2.34375,-2.34375,2.34375,0.0,-10.21290111541748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6174999475479126,0.0,2.34375,-2.34375,2.34375,0.0,-5.660161972045898,-19.441425323486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6181249618530273,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.618749976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.306644916534424,-24.855493545532227,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6193749904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.228525161743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6200000047683716,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,14.027358055114746,-26.08596420288086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6206250190734863,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.621250033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6218750476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.622499942779541,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6231249570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6237499713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.59377670288086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6243749856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.625,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6256250143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6262500286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.765640258789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6268750429153442,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,9.843759536743164,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.627500057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6281249523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.628749966621399,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6293749809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.228525161743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6299999952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-14.150404930114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6306250095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.334003448486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.631250023841858,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6318750381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6325000524520874,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,17.964862823486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6331249475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.41212272644043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6337499618530273,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,8.490242958068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.634374976158142,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.363306045532227,3.9375040531158447,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6349999904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6356250047683716,-2.34375,2.34375,0.0,2.34375,0.0,-19.441425323486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6362500190734863,0.0,2.34375,0.0,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.636875033378601,0.0,2.34375,0.0,2.34375,0.0,-10.21290111541748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6375000476837158,0.0,2.34375,0.0,2.34375,0.0,-5.660161972045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.638124942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.8613290190696716,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6387499570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6393749713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.105478286743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6399999856948853,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,14.027358055114746,-26.08596420288086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.640625,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6412500143051147,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6418750286102295,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6425000429153442,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.643125057220459,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6437499523162842,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.644374966621399,0.0,2.34375,0.0,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6449999809265137,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6456249952316284,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6462500095367432,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,14.888687133789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.646875023841858,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,9.843759536743164,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6475000381469727,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6481250524520874,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6487499475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6493749618530273,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-9.105478286743164,25.71682357788086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.649999976158142,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-14.027358055114746,25.83987045288086,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6506249904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.210956573486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6512500047683716,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6518750190734863,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.652500033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.964862823486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6531250476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.28907585144043,12.427746772766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.653749942779541,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,8.490242958068848,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6543749570846558,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.486352920532227,3.9375040531158447,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6549999713897705,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6556249856948853,0.0,2.34375,-2.34375,2.34375,0.0,-19.318378448486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.65625,0.0,2.34375,-2.34375,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6568750143051147,-2.34375,2.34375,-2.34375,2.34375,0.0,-10.21290111541748,-15.626969337463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6575000286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-5.660161972045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6581250429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.7382820248603821,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.658750057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6593749523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.105478286743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.659999966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.027358055114746,-26.08596420288086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6606249809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.210956573486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6612499952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6618750095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.662500023841858,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6631250381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6637500524520874,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6643749475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.240259170532227,-4.183598041534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
