time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
1.6649999618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.025413513183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.665624976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6662499904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.888687133789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6668750047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6675000190734863,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.668125033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6687500476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.669374942779541,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.105478286743164,25.71682357788086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6699999570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.027358055114746,25.83987045288086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6706249713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-18.210956573486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6712499856948853,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.671875,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6725000143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,17.964862823486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6731250286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.41212272644043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6737500429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,8.490242958068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.674375057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.486352920532227,3.9375040531158447,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6749999523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.271507263183594,-0.9843760132789612,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.675624966621399,0.0,2.34375,-2.34375,2.34375,0.0,-19.441425323486328,-5.906256198883057,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6762499809265137,0.0,2.34375,-2.34375,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6768749952316284,0.0,2.34375,0.0,2.34375,0.0,-10.21290111541748,-15.750016212463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6775000095367432,-2.34375,2.34375,-2.34375,2.34375,0.0,-5.660161972045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.678125023841858,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-0.8613290190696716,-22.394554138183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6787500381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6793750524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.105478286743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6799999475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.027358055114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6806249618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.681249976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6818749904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6825000047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6831250190734863,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.683750033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6843750476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.684999942779541,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6856249570846558,0.0,2.34375,0.0,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6862499713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.888687133789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6868749856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6875,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6881250143051147,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6887500286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6893750429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.690000057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.027358055114746,25.83987045288086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6906249523162842,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-18.210956573486328,25.224634170532227,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.691249966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6918749809265137,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6924999952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,17.964862823486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6931250095367432,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.41212272644043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.693750023841858,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.71682357788086,8.490242958068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6943750381469727,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.486352920532227,3.9375040531158447,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6950000524520874,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.271507263183594,-0.8613290190696716,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6956249475479126,0.0,2.34375,0.0,2.34375,0.0,-19.441425323486328,-5.783208847045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6962499618530273,0.0,2.34375,0.0,2.34375,0.0,-15.257827758789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.696874976158142,0.0,2.34375,-2.34375,2.34375,0.0,-10.21290111541748,-15.626969337463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6974999904632568,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-5.660161972045898,-19.441425323486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6981250047683716,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.8613290190696716,-22.394554138183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.6987500190734863,0.0,2.34375,0.0,0.0,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.699375033378601,0.0,2.34375,0.0,2.34375,-0.12304700165987015,9.105478286743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7000000476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.027358055114746,-26.08596420288086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.700624942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7012499570846558,0.0,2.34375,0.0,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7018749713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7024999856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.703125,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7037500143051147,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7043750286102295,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.240259170532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7050000429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.705625057220459,0.0,2.34375,0.0,2.34375,-0.12304700165987015,19.072284698486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7062499523162842,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.888687133789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.706874966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7074999809265137,0.0,2.34375,0.0,2.34375,-0.12304700165987015,5.29102087020874,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7081249952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7087500095367432,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.709375023841858,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7100000381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-14.027358055114746,25.83987045288086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7106250524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-18.334003448486328,25.34768295288086,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7112499475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7118749618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.712499976158142,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.59377670288086,17.964862823486328,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7131249904632568,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.96291732788086,13.41212272644043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7137500047683716,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-25.71682357788086,8.613289833068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7143750190734863,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-24.486352920532227,4.060551166534424,20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.715000033378601,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.394554138183594,-0.8613290190696716,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7156250476837158,0.0,2.34375,-2.34375,2.34375,0.0,-19.441425323486328,-5.783208847045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.716249942779541,-2.34375,2.34375,0.0,2.34375,0.0,-15.134780883789062,-10.828136444091797,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7168749570846558,-2.34375,2.34375,-2.34375,2.34375,0.0,-10.21290111541748,-15.626969337463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7174999713897705,-2.34375,2.34375,-2.34375,2.34375,0.0,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7181249856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.8613290190696716,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.71875,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7193750143051147,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,8.982431411743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7200000286102295,0.0,2.34375,0.0,2.34375,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7206250429153442,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.721250057220459,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7218749523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.722499966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7231249809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7237499952316284,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7243750095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.725000023841858,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.6152349710464478,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7256250381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.195331573486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7262500524520874,0.0,2.34375,0.0,2.34375,-0.12304700165987015,14.888687133789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7268749475479126,-2.34375,0.0,-2.34375,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7274999618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.414068222045898,19.318378448486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.728124976158142,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7287499904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7293750047683716,-2.34375,2.34375,0.0,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7300000190734863,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-14.027358055114746,25.83987045288086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.730625033378601,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7312500476837158,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.731874942779541,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7324999570846558,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7331249713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-26.08596420288086,13.53516960144043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7337499856948853,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.71682357788086,8.613289833068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.734375,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.486352920532227,4.060551166534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7350000143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.394554138183594,-0.8613290190696716,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7356250286102295,0.0,2.34375,-2.34375,2.34375,0.0,-19.441425323486328,-5.783208847045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7362500429153442,0.0,2.34375,-2.34375,2.34375,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.736875057220459,0.0,2.34375,0.0,2.34375,0.0,-10.33594799041748,-15.626969337463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7374999523162842,0.0,2.34375,-2.34375,2.34375,0.0,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.738124966621399,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-0.8613290190696716,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7387499809265137,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.183598041534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7393749952316284,0.0,2.34375,0.0,2.34375,-0.12304700165987015,8.982431411743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7400000095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.027358055114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.740625023841858,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7412500381469727,0.0,2.34375,0.0,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7418750524520874,0.0,2.34375,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7424999475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7431249618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.743749976158142,0.0,2.34375,0.0,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7443749904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7450000047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7456250190734863,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,19.195331573486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.746250033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.888687133789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7468750476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.747499942779541,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,5.414068222045898,19.318378448486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7481249570846558,0.0,2.34375,0.0,2.34375,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7487499713897705,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7493749856948853,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.75,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-14.027358055114746,25.83987045288086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7506250143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7512500286102295,-2.34375,0.0,0.0,2.34375,-0.12304700165987015,-21.41017723083496,23.871118545532227,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7518750429153442,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.752500057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7531249523162842,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-26.08596420288086,13.53516960144043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.753749966621399,0.0,0.0,0.0,2.34375,-0.12304700165987015,-25.71682357788086,8.613289833068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7543749809265137,0.0,2.34375,0.0,0.0,-0.12304700165987015,-24.486352920532227,4.060551166534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7549999952316284,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.394554138183594,-0.8613290190696716,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7556250095367432,-2.34375,2.34375,-2.34375,2.34375,0.0,-19.441425323486328,-5.783208847045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.756250023841858,0.0,2.34375,-2.34375,2.34375,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7568750381469727,0.0,2.34375,-2.34375,2.34375,0.0,-10.33594799041748,-15.626969337463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7575000524520874,0.0,0.0,0.0,2.34375,0.0,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7581249475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-0.8613290190696716,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7587499618530273,0.0,2.34375,0.0,2.34375,-0.12304700165987015,4.060551166534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.759374976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,8.982431411743164,-25.96291732788086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7599999904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.027358055114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7606250047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7612500190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.761875033378601,0.0,0.0,0.0,2.34375,-0.12304700165987015,23.871118545532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7625000476837158,0.0,2.34375,0.0,0.0,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.763124942779541,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7637499570846558,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,25.59377670288086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7643749713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7649999856948853,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.765625,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,19.195331573486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7662500143051147,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,14.888687133789062,10.828136444091797,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7668750286102295,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7675000429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,5.414068222045898,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.768125057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7687499523162842,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.769374966621399,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7699999809265137,-2.34375,2.34375,-2.34375,0.0,-0.12304700165987015,-14.027358055114746,25.83987045288086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7706249952316284,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7712500095367432,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.748071670532227,-2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.771875023841858,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.28713035583496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7725000381469727,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7731250524520874,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-25.96291732788086,13.53516960144043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7737499475479126,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.71682357788086,8.613289833068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7743749618530273,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-24.486352920532227,4.060551166534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.774999976158142,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7756249904632568,0.0,2.34375,-2.34375,2.34375,0.0,-19.441425323486328,-5.783208847045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7762500047683716,0.0,2.34375,-2.34375,2.34375,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7768750190734863,0.0,2.34375,-2.34375,2.34375,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.777500033378601,0.0,2.34375,-2.34375,2.34375,0.0,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7781250476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-0.8613290190696716,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.778749942779541,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,4.060551166534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7793749570846558,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,8.982431411743164,-25.96291732788086,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7799999713897705,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,14.027358055114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7806249856948853,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.78125,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7818750143051147,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7825000286102295,-2.34375,0.0,0.0,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7831250429153442,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.783750057220459,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7843749523162842,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.784999966621399,0.0,2.34375,0.0,2.34375,-0.12304700165987015,22.148460388183594,0.6152349710464478,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7856249809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.195331573486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7862499952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,15.011734008789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7868750095367432,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.787500023841858,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.414068222045898,19.318378448486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7881250381469727,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7887500524520874,-2.34375,0.0,-2.34375,2.34375,-0.12304700165987015,-4.183598041534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7893749475479126,0.0,2.34375,0.0,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7899999618530273,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-14.027358055114746,25.96291732788086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.790624976158142,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7912499904632568,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.41017723083496,23.871118545532227,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7918750047683716,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-23.994165420532227,21.41017723083496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7925000190734863,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.793125033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-26.08596420288086,13.53516960144043,12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7937500476837158,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.736336708068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.794374942779541,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-24.486352920532227,4.060551166534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7949999570846558,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-22.394554138183594,-0.8613290190696716,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
