time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
1.7956249713897705,0.0,2.34375,-2.34375,2.34375,0.0,-19.441425323486328,-5.783208847045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7962499856948853,0.0,0.0,-2.34375,2.34375,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.796875,0.0,0.0,-2.34375,2.34375,0.0,-10.33594799041748,-15.626969337463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7975000143051147,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7981250286102295,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7987500429153442,0.0,0.0,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.609399795532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.799375057220459,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,8.982431411743164,-25.83987045288086,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.7999999523162842,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.800624966621399,0.0,0.0,-2.34375,0.0,-0.12304700165987015,18.087909698486328,-25.34768295288086,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8012499809265137,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8018749952316284,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8025000095367432,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.803125023841858,0.0,2.34375,-2.34375,0.0,0.0,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8037500381469727,0.0,0.0,0.0,0.0,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8043750524520874,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8049999475479126,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8056249618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.195331573486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.806249976158142,0.0,2.34375,0.0,0.0,-0.12304700165987015,15.011734008789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8068749904632568,-2.34375,0.0,0.0,0.0,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8075000047683716,-2.34375,2.34375,0.0,0.0,-0.12304700165987015,5.414068222045898,19.318378448486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8081250190734863,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.808750033378601,-2.34375,2.34375,-2.34375,0.0,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8093750476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.809999942779541,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-14.027358055114746,25.96291732788086,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8106249570846558,0.0,0.0,0.0,2.34375,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8112499713897705,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-21.41017723083496,23.871118545532227,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8118749856948853,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-23.994165420532227,21.41017723083496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8125,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8131250143051147,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-26.08596420288086,13.53516960144043,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8137500286102295,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-25.71682357788086,8.613289833068848,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8143750429153442,-2.34375,2.34375,-2.34375,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.815000057220459,0.0,0.0,0.0,0.0,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8156249523162842,-2.34375,0.0,0.0,0.0,0.0,-19.441425323486328,-5.783208847045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.816249966621399,-2.34375,2.34375,-2.34375,0.0,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8168749809265137,-2.34375,2.34375,-2.34375,0.0,0.0,-10.33594799041748,-15.626969337463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8174999952316284,-2.34375,2.34375,-2.34375,0.0,0.0,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8181250095367432,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.818750023841858,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8193750381469727,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,8.982431411743164,-25.83987045288086,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8200000524520874,0.0,0.0,-2.34375,0.0,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8206249475479126,-2.34375,2.34375,0.0,0.0,-0.12304700165987015,18.087909698486328,-25.34768295288086,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8212499618530273,-2.34375,2.34375,-2.34375,0.0,-0.12304700165987015,21.16408348083496,-23.871118545532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.821874976158142,0.0,0.0,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8224999904632568,0.0,0.0,0.0,0.0,-0.12304700165987015,25.34768295288086,-18.210956573486328,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8231250047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8237500190734863,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.824375033378601,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,24.240259170532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8250000476837158,-2.34375,2.34375,-2.34375,0.0,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.825624942779541,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,19.195331573486328,5.660161972045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8262499570846558,0.0,2.34375,0.0,0.0,-0.12304700165987015,14.888687133789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8268749713897705,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8274999856948853,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,5.414068222045898,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.828125,-2.34375,2.34375,-2.34375,0.0,-0.12304700165987015,0.6152349710464478,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8287500143051147,0.0,2.34375,0.0,0.0,-0.12304700165987015,-4.306644916534424,24.732446670532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8293750286102295,-2.34375,2.34375,0.0,0.0,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8300000429153442,0.0,2.34375,0.0,0.0,-0.12304700165987015,-14.027358055114746,25.96291732788086,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.830625057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8312499523162842,0.0,2.34375,0.0,0.0,-0.12304700165987015,-21.28713035583496,23.871118545532227,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.831874966621399,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8324999809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8331249952316284,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.53516960144043,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8337500095367432,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.613289833068848,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.834375023841858,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-24.486352920532227,4.060551166534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8350000381469727,-2.34375,0.0,-2.34375,2.34375,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8356250524520874,-2.34375,0.0,-2.34375,0.0,0.0,-19.441425323486328,-5.783208847045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8362499475479126,-2.34375,2.34375,-2.34375,0.0,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8368749618530273,-2.34375,0.0,-2.34375,0.0,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.837499976158142,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8381249904632568,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8387500047683716,0.0,0.0,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.609399795532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8393750190734863,0.0,0.0,-2.34375,0.0,-0.12304700165987015,8.982431411743164,-25.83987045288086,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.840000033378601,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8406250476837158,0.0,2.34375,-2.34375,2.34375,-0.12304700165987015,18.087909698486328,-25.34768295288086,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.841249942779541,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,21.16408348083496,-23.871118545532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8418749570846558,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8424999713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8431249856948853,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.84375,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8443750143051147,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,24.240259170532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8450000286102295,-2.34375,2.34375,-2.34375,0.0,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8456250429153442,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.195331573486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.846250057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,14.888687133789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8468749523162842,0.0,0.0,-2.34375,0.0,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.847499966621399,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.414068222045898,19.318378448486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8481249809265137,-2.34375,0.0,0.0,0.0,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8487499952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,-4.306644916534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8493750095367432,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.850000023841858,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-14.027358055114746,25.83987045288086,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8506250381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8512500524520874,-2.34375,2.34375,-2.34375,2.34375,-0.12304700165987015,-21.28713035583496,23.871118545532227,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8518749475479126,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8524999618530273,-2.34375,0.0,-2.34375,2.34375,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.853124976158142,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.53516960144043,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8537499904632568,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.736336708068848,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8543750047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8550000190734863,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.855625033378601,-2.34375,0.0,-2.34375,2.34375,0.0,-19.441425323486328,-5.783208847045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8562500476837158,-2.34375,0.0,-2.34375,0.0,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.856874942779541,0.0,0.0,-2.34375,2.34375,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8574999570846558,-2.34375,0.0,-2.34375,2.34375,-0.12304700165987015,-5.660161972045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8581249713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-0.8613290190696716,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8587499856948853,0.0,0.0,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.732446670532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.859375,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,8.982431411743164,-25.83987045288086,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8600000143051147,-2.34375,0.0,-2.34375,2.34375,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8606250286102295,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,18.087909698486328,-25.34768295288086,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8612500429153442,0.0,0.0,0.0,2.34375,-0.12304700165987015,21.16408348083496,-23.871118545532227,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.861875057220459,0.0,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8624999523162842,0.0,0.0,-2.34375,2.34375,-0.12304700165987015,25.34768295288086,-18.334003448486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.863124966621399,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8637499809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8643749952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.240259170532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8650000095367432,0.0,0.0,-2.34375,0.0,-0.12304700165987015,22.148460388183594,0.7382820248603821,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.865625023841858,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.195331573486328,5.783208847045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8662500381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,14.888687133789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8668750524520874,0.0,0.0,-2.34375,0.0,-0.12304700165987015,9.96680736541748,15.626969337463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8674999475479126,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.414068222045898,19.318378448486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8681249618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.868749976158142,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-4.183598041534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8693749904632568,0.0,0.0,0.0,0.0,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8700000047683716,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-14.027358055114746,25.96291732788086,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8706250190734863,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.871250033378601,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.28713035583496,23.871118545532227,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8718750476837158,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.872499942779541,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8731249570846558,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8737499713897705,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.736336708068848,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8743749856948853,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.875,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8756250143051147,0.0,0.0,-2.34375,0.0,0.0,-19.441425323486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8762500286102295,-2.34375,0.0,0.0,0.0,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8768750429153442,-2.34375,0.0,-2.34375,0.0,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.877500057220459,-2.34375,0.0,0.0,0.0,0.0,-5.783208847045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8781249523162842,0.0,0.0,0.0,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.878749966621399,0.0,0.0,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.609399795532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8793749809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,8.982431411743164,-25.83987045288086,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8799999952316284,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.812512397766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8806250095367432,0.0,0.0,0.0,0.0,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.881250023841858,-2.34375,0.0,0.0,0.0,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8818750381469727,-2.34375,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8825000524520874,0.0,0.0,0.0,0.0,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8831249475479126,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-13.781264305114746,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8837499618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-8.859383583068848,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.884374976158142,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8849999904632568,0.0,0.0,-2.34375,0.0,-0.12304700165987015,22.148460388183594,0.6152349710464478,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8856250047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,19.195331573486328,5.660161972045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8862500190734863,-2.34375,0.0,0.0,0.0,-0.12304700165987015,15.011734008789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.886875033378601,0.0,0.0,0.0,0.0,-0.12304700165987015,9.96680736541748,15.503922462463379,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8875000476837158,0.0,0.0,0.0,0.0,-0.12304700165987015,5.414068222045898,19.318378448486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.888124942779541,-2.34375,0.0,0.0,0.0,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8887499570846558,0.0,0.0,0.0,0.0,-0.12304700165987015,-4.183598041534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8893749713897705,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-9.105478286743164,25.83987045288086,-16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8899999856948853,0.0,0.0,0.0,0.0,-0.12304700165987015,-14.027358055114746,25.96291732788086,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.890625,0.0,0.0,0.0,0.0,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8912500143051147,0.0,0.0,0.0,0.0,-0.12304700165987015,-21.28713035583496,23.871118545532227,-2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8918750286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8925000429153442,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.893125057220459,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8937499523162842,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.736336708068848,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.894374966621399,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8949999809265137,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8956249952316284,0.0,0.0,0.0,0.0,0.0,-19.441425323486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8962500095367432,0.0,0.0,0.0,0.0,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.896875023841858,0.0,0.0,0.0,0.0,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8975000381469727,-2.34375,0.0,0.0,0.0,0.0,-5.783208847045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8981250524520874,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8987499475479126,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.609399795532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.8993749618530273,0.0,0.0,0.0,0.0,-0.12304700165987015,8.982431411743164,-25.83987045288086,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.899999976158142,0.0,0.0,-2.34375,0.0,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9006249904632568,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9012500047683716,-2.34375,0.0,0.0,0.0,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9018750190734863,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.902500033378601,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,25.34768295288086,-18.334003448486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9031250476837158,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-13.904311180114746,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.903749942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,25.59377670288086,-8.982431411743164,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9043749570846558,0.0,0.0,0.0,0.0,-0.12304700165987015,24.363306045532227,-4.306644916534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9049999713897705,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,22.148460388183594,0.6152349710464478,-23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9056249856948853,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.195331573486328,5.660161972045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.90625,0.0,0.0,0.0,0.0,-0.12304700165987015,15.011734008789062,10.70508861541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9068750143051147,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,10.08985424041748,15.503922462463379,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9075000286102295,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.414068222045898,19.318378448486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9081250429153442,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.908750057220459,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-4.183598041534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9093749523162842,0.0,0.0,0.0,0.0,-0.12304700165987015,-8.982431411743164,25.83987045288086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.909999966621399,0.0,0.0,0.0,0.0,-0.12304700165987015,-13.904311180114746,25.96291732788086,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9106249809265137,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-18.210956573486328,25.34768295288086,-7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9112499952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.28713035583496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9118750095367432,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.912500023841858,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.087909698486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9131250381469727,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9137500524520874,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.736336708068848,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9143749475479126,0.0,0.0,0.0,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9149999618530273,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.915624976158142,0.0,0.0,-2.34375,0.0,0.0,-19.441425323486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9162499904632568,-2.34375,0.0,-2.34375,0.0,0.0,-15.257827758789062,-10.70508861541748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9168750047683716,0.0,0.0,-2.34375,0.0,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9175000190734863,-2.34375,0.0,-2.34375,0.0,0.0,-5.783208847045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.918125033378601,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9187500476837158,0.0,0.0,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.609399795532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.919374942779541,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,8.982431411743164,-25.83987045288086,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9199999570846558,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,13.904311180114746,-25.96291732788086,11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9206249713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9212499856948853,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,21.28713035583496,-23.994165420532227,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.921875,0.0,2.34375,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.53322410583496,-2.460939884185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9225000143051147,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.334003448486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9231250286102295,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.83987045288086,-13.904311180114746,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9237500429153442,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-8.982431411743164,-16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.924375057220459,0.0,0.0,0.0,0.0,-0.12304700165987015,24.363306045532227,-4.429691791534424,-20.30275535583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9249999523162842,0.0,0.0,-2.34375,0.0,-0.12304700165987015,22.148460388183594,0.6152349710464478,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.925624966621399,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.195331573486328,5.660161972045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9262499809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,15.011734008789062,10.58204174041748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9268749952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,10.08985424041748,15.503922462463379,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9275000095367432,-2.34375,0.0,0.0,0.0,-0.12304700165987015,5.537115097045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.928125023841858,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.7382820248603821,22.271507263183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
1.9287500381469727,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-4.183598041534424,24.609399795532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
