time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
2.0637500286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0643749237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.486352920532227,-4.429691791534424,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.065000057220459,0.0,0.0,0.0,0.0,-0.12304700165987015,22.271507263183594,0.4921880066394806,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.065624952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,19.318378448486328,5.537115097045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0662500858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,15.134780883789062,10.58204174041748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0668749809265137,0.0,0.0,0.0,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.067500114440918,-2.34375,0.0,0.0,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.068125009536743,0.0,0.0,0.0,0.0,-0.12304700165987015,0.8613290190696716,22.148460388183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0687499046325684,0.0,0.0,0.0,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.79494285583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0693750381469727,0.0,0.0,0.0,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.069999933242798,0.0,0.0,0.0,0.0,-0.12304700165987015,-13.904311180114746,25.96291732788086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.070625066757202,0.0,0.0,0.0,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0712499618530273,0.0,0.0,0.0,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0718750953674316,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.53322410583496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.072499990463257,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-25.47072982788086,18.210956573486328,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.073124885559082,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0737500190734863,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,8.736336708068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0743749141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.075000047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.075624942779541,-2.34375,0.0,0.0,0.0,0.0,-19.441425323486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0762500762939453,0.0,0.0,0.0,0.0,0.0,-15.257827758789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0768749713897705,0.0,0.0,0.0,0.0,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.077500104904175,0.0,0.0,-2.34375,0.0,0.0,-5.783208847045898,-19.318378448486328,24.855493545532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.078125,0.0,0.0,0.0,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.078749895095825,0.0,0.0,0.0,0.0,-0.12304700165987015,4.060551166534424,-24.732446670532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0793750286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0799999237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,13.904311180114746,-26.08596420288086,11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.080625057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.081249952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0818750858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0824999809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.457050323486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.083125114440918,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-13.904311180114746,-12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.083750009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0843749046325684,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.486352920532227,-4.429691791534424,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0850000381469727,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,22.271507263183594,0.4921880066394806,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.085624933242798,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.318378448486328,5.537115097045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.086250066757202,0.0,0.0,-2.34375,0.0,-0.12304700165987015,15.134780883789062,10.58204174041748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0868749618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0875000953674316,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.088124990463257,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,0.8613290190696716,22.148460388183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.088749885559082,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-4.060551166534424,24.609399795532227,-20.79494285583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0893750190734863,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0899999141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.090625047683716,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.091249942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0918750762939453,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0924999713897705,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.093125104904175,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.09375,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.094374895095825,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0950000286102295,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0956249237060547,0.0,0.0,-2.34375,0.0,0.0,-19.564472198486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.096250057220459,-2.34375,0.0,0.0,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.096874952316284,0.0,0.0,0.0,0.0,0.0,-10.33594799041748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0975000858306885,-2.34375,0.0,0.0,0.0,0.0,-5.783208847045898,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0981249809265137,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.098750114440918,0.0,0.0,-2.34375,0.0,-0.12304700165987015,4.060551166534424,-24.609399795532227,20.42580223083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.099375009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,8.982431411743164,-25.96291732788086,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.0999999046325684,0.0,0.0,-2.34375,0.0,-0.12304700165987015,13.904311180114746,-26.08596420288086,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1006250381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,18.087909698486328,-25.47072982788086,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.101249933242798,0.0,0.0,0.0,0.0,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.101875066757202,0.0,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1024999618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.457050323486328,-7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1031250953674316,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.103749990463257,-2.34375,0.0,0.0,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.104374885559082,0.0,0.0,0.0,0.0,-0.12304700165987015,24.486352920532227,-4.429691791534424,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1050000190734863,-2.34375,0.0,0.0,0.0,-0.12304700165987015,22.271507263183594,0.4921880066394806,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1056249141693115,0.0,0.0,0.0,0.0,-0.12304700165987015,19.318378448486328,5.537115097045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.106250047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,15.134780883789062,10.58204174041748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.106874942779541,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1075000762939453,0.0,0.0,0.0,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1081249713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.8613290190696716,22.148460388183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.108750104904175,0.0,0.0,0.0,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.109375,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.109999895095825,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1106250286102295,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1112499237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.28713035583496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.111875057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.53322410583496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.112499952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1131250858306885,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1137499809265137,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.114375114440918,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.115000009536743,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.7382820248603821,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1156249046325684,-2.34375,0.0,0.0,0.0,0.0,-19.564472198486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1162500381469727,-2.34375,0.0,0.0,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.116874933242798,-2.34375,0.0,-2.34375,0.0,0.0,-10.45899486541748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.117500066757202,-2.34375,0.0,-2.34375,0.0,0.0,-5.783208847045898,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1181249618530273,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-0.9843760132789612,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1187500953674316,-2.34375,0.0,0.0,0.0,-0.12304700165987015,3.9375040531158447,-24.609399795532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.119374990463257,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.119999885559082,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,13.781264305114746,-26.08596420288086,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1206250190734863,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,18.087909698486328,-25.59377670288086,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1212499141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.58398699760437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.121875047683716,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.337893009185791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.122499942779541,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.457050323486328,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1231250762939453,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1237499713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.124375104904175,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,24.486352920532227,-4.429691791534424,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.125,0.0,0.0,-2.34375,0.0,-0.12304700165987015,22.271507263183594,0.4921880066394806,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.125624895095825,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,19.318378448486328,5.537115097045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1262500286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,15.134780883789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1268749237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.127500057220459,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.128124952316284,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,0.8613290190696716,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1287500858306885,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1293749809265137,0.0,0.0,0.0,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.130000114440918,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.130625009536743,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1312499046325684,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1318750381469727,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-23.748071670532227,21.41017723083496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.132499933242798,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.47072982788086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.133125066757202,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1337499618530273,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1343750953674316,0.0,0.0,0.0,0.0,-0.12304700165987015,-24.486352920532227,4.183598041534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.134999990463257,0.0,0.0,0.0,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.135624885559082,-2.34375,0.0,0.0,0.0,0.0,-19.564472198486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1362500190734863,0.0,0.0,-2.34375,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1368749141693115,0.0,0.0,-2.34375,0.0,0.0,-10.45899486541748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.137500047683716,-2.34375,0.0,-2.34375,0.0,0.0,-5.906256198883057,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.138124942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,-1.107422947883606,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1387500762939453,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,3.9375040531158447,-24.732446670532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1393749713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.140000104904175,0.0,0.0,-2.34375,0.0,-0.12304700165987015,13.781264305114746,-26.08596420288086,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.140625,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,18.087909698486328,-25.59377670288086,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.141249895095825,0.0,0.0,-2.34375,0.0,-0.12304700165987015,21.16408348083496,-24.117212295532227,2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1418750286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1424999237060547,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.580097198486328,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.143125057220459,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.143749952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1443750858306885,0.0,0.0,0.0,0.0,-0.12304700165987015,24.486352920532227,-4.552739143371582,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1449999809265137,-2.34375,0.0,0.0,0.0,-0.12304700165987015,22.271507263183594,0.4921880066394806,-23.009788513183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.145625114440918,0.0,0.0,0.0,0.0,-0.12304700165987015,19.441425323486328,5.537115097045898,-25.224634170532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.146250009536743,0.0,0.0,0.0,0.0,-0.12304700165987015,15.134780883789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1468749046325684,0.0,0.0,-2.34375,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1475000381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.148124933242798,0.0,0.0,0.0,0.0,-0.12304700165987015,0.9843760132789612,22.148460388183594,-23.378929138183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.148750066757202,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.79494285583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1493749618530273,0.0,0.0,0.0,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1500000953674316,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.150624990463257,0.0,0.0,0.0,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.151249885559082,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.28713035583496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1518750190734863,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1524999141693115,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.153125047683716,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.658217430114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.153749942779541,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.736336708068848,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1543750762939453,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-24.609399795532227,4.183598041534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1549999713897705,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.155625104904175,0.0,0.0,-2.34375,0.0,0.0,-19.564472198486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.15625,-2.34375,0.0,-2.34375,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.156874895095825,-2.34375,0.0,0.0,0.0,0.0,-10.45899486541748,-15.503922462463379,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1575000286102295,0.0,0.0,0.0,0.0,0.0,-5.783208847045898,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1581249237060547,0.0,0.0,0.0,0.0,-0.12304700165987015,-1.107422947883606,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.158750057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,3.9375040531158447,-24.609399795532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.159374952316284,-2.34375,0.0,0.0,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.857439041137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1600000858306885,0.0,0.0,0.0,0.0,-0.12304700165987015,13.781264305114746,-26.08596420288086,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1606249809265137,0.0,0.0,0.0,0.0,-0.12304700165987015,17.964862823486328,-25.47072982788086,7.259772777557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.161250114440918,-2.34375,0.0,0.0,0.0,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.161875009536743,-2.34375,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1624999046325684,-2.34375,0.0,0.0,0.0,-0.12304700165987015,25.47072982788086,-18.457050323486328,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1631250381469727,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.163749933242798,0.0,0.0,0.0,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.164375066757202,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.363306045532227,-4.552739143371582,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1649999618530273,-2.34375,0.0,0.0,0.0,-0.12304700165987015,22.271507263183594,0.4921880066394806,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1656250953674316,-2.34375,0.0,0.0,0.0,-0.12304700165987015,19.318378448486328,5.414068222045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.166249990463257,0.0,0.0,-2.34375,0.0,-0.12304700165987015,15.134780883789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.166874885559082,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,10.21290111541748,15.257827758789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1675000190734863,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.072284698486328,-24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1681249141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.8613290190696716,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.168750047683716,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.169374942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1700000762939453,0.0,0.0,0.0,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1706249713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.171250104904175,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.171875,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.748071670532227,21.53322410583496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.172499895095825,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.334003448486328,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1731250286102295,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.781264305114746,11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1737499237060547,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.174375057220459,0.0,0.0,0.0,0.0,-0.12304700165987015,-24.486352920532227,4.306644916534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.174999952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1756250858306885,-2.34375,0.0,-2.34375,0.0,0.0,-19.564472198486328,-5.660161972045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1762499809265137,-2.34375,0.0,-2.34375,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.176875114440918,0.0,0.0,0.0,0.0,0.0,-10.45899486541748,-15.503922462463379,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.177500009536743,0.0,0.0,0.0,0.0,0.0,-5.906256198883057,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1781249046325684,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-1.107422947883606,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1787500381469727,0.0,0.0,0.0,0.0,-0.12304700165987015,3.9375040531158447,-24.732446670532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.179374933242798,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.180000066757202,0.0,0.0,0.0,0.0,-0.12304700165987015,13.781264305114746,-26.08596420288086,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1806249618530273,-2.34375,0.0,0.0,0.0,-0.12304700165987015,17.964862823486328,-25.47072982788086,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1812500953674316,0.0,0.0,-2.34375,0.0,-0.12304700165987015,21.16408348083496,-23.994165420532227,2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.181874990463257,0.0,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.182499885559082,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.457050323486328,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1831250190734863,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1837499141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.184375047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,24.363306045532227,-4.552739143371582,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.184999942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,22.271507263183594,0.36914101243019104,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1856250762939453,0.0,0.0,0.0,0.0,-0.12304700165987015,19.318378448486328,5.537115097045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1862499713897705,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,15.134780883789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.186875104904175,0.0,0.0,0.0,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1875,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.188124895095825,0.0,0.0,0.0,0.0,-0.12304700165987015,0.9843760132789612,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1887500286102295,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.79494285583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1893749237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.190000057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.190624952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1912500858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1918749809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.192500114440918,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.193125009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.781264305114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1937499046325684,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.734392166137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1943750381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-24.609399795532227,4.306644916534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.194999933242798,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-22.517601013183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.195625066757202,0.0,0.0,-2.34375,0.0,0.0,-19.564472198486328,-5.660161972045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1962499618530273,0.0,0.0,0.0,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1968750953674316,0.0,0.0,0.0,0.0,0.0,-10.45899486541748,-15.380874633789062,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.197499990463257,0.0,0.0,-2.34375,0.0,0.0,-5.906256198883057,-19.195331573486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.198124885559082,0.0,0.0,0.0,0.0,-0.12304700165987015,-1.107422947883606,-22.148460388183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
