time,IL1,IL2,IL3,Io,Uo,U1,U2,U3,67-1(1) pick up,67-2 pick up,67N-1(1) pick up,67N-2 pick up,67-1(1) trip,67-2 trip,67N-1(1) trip,67N-2 trip,50-51 pick up,67NIEF,50N-51N pick up,46D,49F,59 (1),59 (2),59 (3),47U+,47O-,27 (1),27 (2),27 (3),59G (1),59G (2),59G (3),Binary ch 25 input,Binary ch 26 input,FAZ GENEL ACMA,46 (1)/ 46 (2),TOPRAK GENEL ACMA,50N-51N-OPER,Binary ch 32 input,68-BLK,49F-OPER,59(1)/ 59(2)/ 59(3),27(1)/ 27(2)/ 27(3),59(1)(2)(3)/ 47U+/47O-,60,Binary ch 39 input,Binary ch 40 input,Binary ch 41 input,KESICI KAPALI,KESICI ACIK,Binary ch 44 input,Binary ch 45 input,Binary ch 46 input,Binary ch 47 input,Binary ch 48 input,Binary ch 49 input,79 AKTIF,79 HAZIR,79 CALISIYOR,79 NIHAI ACMA,Unused BI
2.1987500190734863,0.0,0.0,0.0,0.0,-0.12304700165987015,3.9375040531158447,-24.732446670532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.1993749141693115,0.0,0.0,0.0,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.200000047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,13.781264305114746,-26.08596420288086,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.200624942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,17.964862823486328,-25.59377670288086,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2012500762939453,0.0,0.0,-2.34375,0.0,-0.12304700165987015,21.16408348083496,-24.117212295532227,2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2018749713897705,0.0,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.779319763183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.202500104904175,0.0,0.0,0.0,0.0,-0.12304700165987015,25.47072982788086,-18.580097198486328,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.203125,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.203749895095825,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2043750286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,24.363306045532227,-4.552739143371582,-20.17970848083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2049999237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,22.271507263183594,0.36914101243019104,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.205625057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.318378448486328,5.537115097045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.206249952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,15.134780883789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2068750858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2074999809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.208125114440918,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.8613290190696716,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.208750009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.79494285583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2093749046325684,0.0,0.0,0.0,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2100000381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.210624933242798,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.211250066757202,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2118749618530273,0.0,0.0,0.0,0.0,-0.12304700165987015,-23.871118545532227,21.53322410583496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2125000953674316,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.213124990463257,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.781264305114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.213749885559082,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2143750190734863,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-24.609399795532227,4.306644916534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2149999141693115,0.0,0.0,0.0,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.215625047683716,0.0,0.0,-2.34375,0.0,0.0,-19.564472198486328,-5.660161972045898,25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.216249942779541,0.0,0.0,-2.34375,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2168750762939453,-2.34375,0.0,0.0,0.0,0.0,-10.45899486541748,-15.503922462463379,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2174999713897705,-2.34375,0.0,-2.34375,0.0,0.0,-5.906256198883057,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.218125104904175,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-1.107422947883606,-22.271507263183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.21875,0.0,0.0,-2.34375,0.0,-0.12304700165987015,3.9375040531158447,-24.732446670532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.219374895095825,0.0,0.0,0.0,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2200000286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,13.781264305114746,-26.08596420288086,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2206249237060547,0.0,0.0,0.0,0.0,-0.12304700165987015,17.964862823486328,-25.59377670288086,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.221250057220459,0.0,0.0,0.0,0.0,-0.12304700165987015,21.04103660583496,-24.117212295532227,2.707034111022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.221874952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.656272888183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2225000858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.580097198486328,-7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2231249809265137,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.223750114440918,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.228525161743164,-16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.224375009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.363306045532227,-4.552739143371582,-20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2249999046325684,0.0,0.0,0.0,0.0,-0.12304700165987015,22.271507263183594,0.36914101243019104,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2256250381469727,0.0,0.0,0.0,0.0,-0.12304700165987015,19.318378448486328,5.414068222045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.226249933242798,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,15.257827758789062,10.45899486541748,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.226875066757202,0.0,0.0,0.0,0.0,-0.12304700165987015,10.21290111541748,15.380874633789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2274999618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.072284698486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2281250953674316,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.9843760132789612,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.228749990463257,0.0,0.0,0.0,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.229374885559082,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2300000190734863,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2306249141693115,0.0,0.0,0.0,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.231250047683716,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.231874942779541,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2325000762939453,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.59377670288086,18.334003448486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2331249713897705,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.781264305114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.233750104904175,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.234375,0.0,0.0,0.0,0.0,-0.12304700165987015,-24.609399795532227,4.306644916534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.234999895095825,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2356250286102295,-2.34375,0.0,0.0,0.0,0.0,-19.564472198486328,-5.537115097045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2362499237060547,-2.34375,0.0,-2.34375,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.236875057220459,0.0,0.0,-2.34375,0.0,0.0,-10.45899486541748,-15.380874633789062,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.237499952316284,0.0,0.0,-2.34375,0.0,0.0,-5.906256198883057,-19.195331573486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2381250858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-1.107422947883606,-22.148460388183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2387499809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,3.9375040531158447,-24.609399795532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.239375114440918,0.0,0.0,0.0,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.240000009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,13.658217430114746,-26.08596420288086,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2406249046325684,0.0,0.0,-2.34375,0.0,-0.12304700165987015,17.964862823486328,-25.59377670288086,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2412500381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,21.04103660583496,-24.117212295532227,2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.241874933242798,0.0,0.0,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.779319763183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.242500066757202,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.47072982788086,-18.580097198486328,-7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2431249618530273,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-14.027358055114746,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2437500953674316,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.105478286743164,-16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.244374990463257,-2.34375,0.0,0.0,0.0,-0.12304700165987015,24.363306045532227,-4.552739143371582,-20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.244999885559082,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,22.271507263183594,0.36914101243019104,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2456250190734863,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.318378448486328,5.414068222045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2462499141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,15.257827758789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.246875047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,10.21290111541748,15.257827758789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.247499942779541,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.195331573486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2481250762939453,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,0.9843760132789612,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2487499713897705,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.249375104904175,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.25,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.250624895095825,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2512500286102295,0.0,0.0,0.0,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2518749237060547,0.0,0.0,0.0,0.0,-0.12304700165987015,-23.871118545532227,21.41017723083496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.252500057220459,-2.34375,0.0,0.0,0.0,-0.12304700165987015,-25.59377670288086,18.210956573486328,7.136725902557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.253124952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.96291732788086,13.781264305114746,11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2537500858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2543749809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-24.609399795532227,4.306644916534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.255000114440918,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-22.394554138183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.255625009536743,0.0,0.0,0.0,0.0,0.0,-19.564472198486328,-5.537115097045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2562499046325684,0.0,0.0,-2.34375,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2568750381469727,0.0,0.0,-2.34375,0.0,0.0,-10.45899486541748,-15.380874633789062,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.257499933242798,-2.34375,0.0,-2.34375,0.0,0.0,-5.906256198883057,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.258125066757202,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-1.107422947883606,-22.271507263183594,23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2587499618530273,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,3.9375040531158447,-24.609399795532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2593750953674316,0.0,0.0,-2.34375,0.0,-0.12304700165987015,8.859383583068848,-25.96291732788086,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.259999990463257,0.0,0.0,-2.34375,0.0,-0.12304700165987015,13.658217430114746,-26.08596420288086,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.260624885559082,0.0,0.0,-2.34375,0.0,-0.12304700165987015,17.964862823486328,-25.59377670288086,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2612500190734863,0.0,0.0,0.0,0.0,-0.12304700165987015,21.16408348083496,-24.117212295532227,2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2618749141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,23.748071670532227,-21.779319763183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.262500047683716,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.34768295288086,-18.580097198486328,-7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.263124942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-14.150404930114746,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2637500762939453,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.59377670288086,-9.228525161743164,-16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2643749713897705,0.0,0.0,-2.34375,0.0,-0.12304700165987015,24.486352920532227,-4.552739143371582,-20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.265000104904175,0.0,0.0,-2.34375,0.0,-0.12304700165987015,22.271507263183594,0.36914101243019104,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.265625,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.318378448486328,5.414068222045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.266249895095825,0.0,0.0,-2.34375,0.0,-0.12304700165987015,15.257827758789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2668750286102295,0.0,0.0,-2.34375,0.0,-0.12304700165987015,10.33594799041748,15.257827758789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2674999237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.072284698486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.268125057220459,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.9843760132789612,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.268749952316284,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-4.060551166534424,24.486352920532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2693750858306885,0.0,0.0,0.0,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2699999809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.270625114440918,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-18.087909698486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.271250009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2718749046325684,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,-23.871118545532227,21.53322410583496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2725000381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.334003448486328,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.273124933242798,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.781264305114746,12.058606147766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.273750066757202,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2743749618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-24.609399795532227,4.306644916534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2750000953674316,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-22.517601013183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.275624990463257,0.0,0.0,-2.34375,0.0,0.0,-19.564472198486328,-5.537115097045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.276249885559082,0.0,0.0,-2.34375,0.0,0.0,-15.380874633789062,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2768750190734863,0.0,0.0,0.0,0.0,0.0,-10.45899486541748,-15.380874633789062,25.71682357788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2774999141693115,0.0,0.0,0.0,0.0,0.0,-5.906256198883057,-19.195331573486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.278125047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,-1.107422947883606,-22.148460388183594,23.132835388183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.278749942779541,0.0,0.0,-2.34375,0.0,-0.12304700165987015,3.8144569396972656,-24.609399795532227,20.54884910583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2793750762939453,0.0,0.0,-2.34375,0.0,-0.12304700165987015,8.736336708068848,-25.96291732788086,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2799999713897705,0.0,0.0,0.0,0.0,-0.12304700165987015,13.658217430114746,-26.08596420288086,12.181653022766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.280625104904175,0.0,0.0,0.0,0.0,-0.12304700165987015,17.964862823486328,-25.47072982788086,7.382820129394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.28125,0.0,0.0,0.0,0.0,-0.12304700165987015,21.16408348083496,-24.117212295532227,2.830080986022949,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.281874895095825,0.0,0.0,0.0,0.0,-0.12304700165987015,23.748071670532227,-21.779319763183594,-2.214845895767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2825000286102295,0.0,0.0,-2.34375,0.0,-0.12304700165987015,25.34768295288086,-18.580097198486328,-7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2831249237060547,0.0,0.0,0.0,0.0,-0.12304700165987015,25.83987045288086,-14.150404930114746,-11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.283750057220459,-2.34375,0.0,0.0,0.0,-0.12304700165987015,25.59377670288086,-9.228525161743164,-16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.284374952316284,0.0,0.0,0.0,0.0,-0.12304700165987015,24.486352920532227,-4.552739143371582,-20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2850000858306885,0.0,0.0,-2.34375,0.0,-0.12304700165987015,22.271507263183594,0.36914101243019104,-22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2856249809265137,0.0,0.0,-2.34375,0.0,-0.12304700165987015,19.318378448486328,5.414068222045898,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.286250114440918,0.0,0.0,0.0,0.0,-0.12304700165987015,15.257827758789062,10.45899486541748,-25.96291732788086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.286875009536743,0.0,0.0,-2.34375,0.0,-0.12304700165987015,10.21290111541748,15.257827758789062,-25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2874999046325684,0.0,0.0,-2.34375,0.0,-0.12304700165987015,5.660161972045898,19.072284698486328,-25.101587295532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2881250381469727,0.0,0.0,-2.34375,0.0,-0.12304700165987015,0.9843760132789612,22.025413513183594,-23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.288749933242798,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-3.9375040531158447,24.486352920532227,-20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.289375066757202,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-8.859383583068848,25.71682357788086,-17.103532791137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2899999618530273,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-13.781264305114746,25.83987045288086,-12.304699897766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2906250953674316,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-17.964862823486328,25.34768295288086,-7.505867004394531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.291249990463257,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-21.16408348083496,23.871118545532227,-2.9531280994415283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.291874885559082,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-23.748071670532227,21.53322410583496,2.091799020767212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2925000190734863,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.59377670288086,18.334003448486328,7.013679027557373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2931249141693115,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-25.96291732788086,13.781264305114746,11.935559272766113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.293750047683716,0.0,0.0,0.0,0.0,-0.12304700165987015,-25.71682357788086,8.859383583068848,16.611345291137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.294374942779541,0.0,0.0,0.0,0.0,-0.12304700165987015,-24.609399795532227,4.306644916534424,20.05666160583496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2950000762939453,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-22.517601013183594,-0.6152349710464478,22.886741638183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2956249713897705,0.0,0.0,0.0,0.0,0.0,-19.564472198486328,-5.537115097045898,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.296250104904175,-2.34375,0.0,0.0,0.0,0.0,-15.503922462463379,-10.58204174041748,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.296875,-2.34375,0.0,0.0,0.0,0.0,-10.58204174041748,-15.380874633789062,25.83987045288086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.297499895095825,0.0,0.0,-2.34375,0.0,0.0,-5.906256198883057,-19.318378448486328,24.978540420532227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2981250286102295,0.0,0.0,-2.34375,0.0,-0.12304700165987015,-1.107422947883606,-22.271507263183594,23.255882263183594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.2987499237060547,0.0,0.0,-2.34375,0.0,-0.12304700165987015,3.8144569396972656,-24.609399795532227,20.67189598083496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
2.299375057220459,-2.34375,0.0,-2.34375,0.0,-0.12304700165987015,8.736336708068848,-25.96291732788086,16.980485916137695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0
